


<!DOCTYPE html>
<!--[if lte IE 8]>
    <html lang="da" class="no-js lt-ie9"><![endif]-->
<!--[if gte IE 9]><!-->
<html lang="da" class="no-js ">

<!--<![endif]-->
<head>
    <title>BR18</title>
    <meta name="description" content="">


        <meta name="searchCategory" content="vejledninger" />
        <meta name="searchCategory" content="br18" />

    <meta charset="utf-8">
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta name="viewport" content="width=device-width, initial-scale=1">
    <meta name="format-detection" content="telephone=no">

    <style>
        .logo{display:-webkit-inline-box;display:-ms-inline-flexbox;display:inline-flex;-webkit-box-orient:horizontal;-webkit-box-direction:normal;-ms-flex-flow:row nowrap;flex-flow:row nowrap;-webkit-box-align:center;-ms-flex-align:center;align-items:center;text-decoration:none;font-family:Spectral,serif;color:#000;margin:0;font-size:16px;line-height:25px;font-weight:400}@media (min-width:768px){.logo{font-size:24px;line-height:31px}}.logo span{display:inline-block;width:25px;height:25px;color:#b2400a;float:left;margin-right:15px}@media (min-width:768px){.logo span{width:31px;height:31px;margin-right:25px}}.logo span svg{fill:currentColor}.logo:focus,.logo:hover{color:#000}.sitenav.animate-from-right [type=checkbox]~nav,.sitenav.animate-from-right [type=checkbox]~ul{-webkit-transition:-webkit-transform .25s cubic-bezier(.79,.44,.33,.8);transition:-webkit-transform .25s cubic-bezier(.79,.44,.33,.8);transition:transform .25s cubic-bezier(.79,.44,.33,.8);transition:transform .25s cubic-bezier(.79,.44,.33,.8),-webkit-transform .25s cubic-bezier(.79,.44,.33,.8);-webkit-transform:translate3d(100vw,0,0);transform:translate3d(100vw,0,0)}.sitenav.animate-from-right [type=checkbox]:checked~nav,.sitenav.animate-from-right [type=checkbox]:checked~ul{visibility:visible;-webkit-transform:translate3d(0,0,0);transform:translate3d(0,0,0)}@media (min-width:992px){.sitenav.animate-from-right [type=checkbox]:checked~nav,.sitenav.animate-from-right [type=checkbox]:checked~ul{-webkit-transform:translate3d(25vw,0,0);transform:translate3d(25vw,0,0)}}@media (min-width:1540px){.sitenav.animate-from-right [type=checkbox]:checked~nav,.sitenav.animate-from-right [type=checkbox]:checked~ul{-webkit-transform:translate3d(35vw,0,0);transform:translate3d(35vw,0,0)}}@media (max-width:767px){.sitenav{position:fixed;height:80px;top:0;left:0;z-index:9;background:#fff;display:-webkit-box;display:-ms-flexbox;display:flex;-webkit-box-orient:horizontal;-webkit-box-direction:normal;-ms-flex-flow:row nowrap;flex-flow:row nowrap;-webkit-box-align:center;-ms-flex-align:center;align-items:center;-webkit-box-pack:justify;-ms-flex-pack:justify;justify-content:space-between;-webkit-transition:-webkit-transform .5s cubic-bezier(.79,.44,.33,.8);transition:-webkit-transform .5s cubic-bezier(.79,.44,.33,.8);transition:transform .5s cubic-bezier(.79,.44,.33,.8);transition:transform .5s cubic-bezier(.79,.44,.33,.8),-webkit-transform .5s cubic-bezier(.79,.44,.33,.8)}.sitenav__logo{font-size:16px;font-weight:300}.sitenav__logo span{width:25px;height:25px;margin-right:15px}.sitenav--hidden{-webkit-transform:translateY(-100%);transform:translateY(-100%)}}.sitenav__btn{background:0 0;color:inherit;border:none;padding:0;font:inherit;cursor:pointer;outline:inherit;height:35px;width:60px;cursor:pointer;z-index:102;-webkit-box-flex:0;-ms-flex:0;flex:0}@media (min-width:768px){.sitenav__btn{width:35px;position:absolute}}.sitenav__btn svg{-webkit-transition:fill .5s;transition:fill .5s;fill:#b2400a;width:25px;height:25px;margin-bottom:5px}@media (min-width:768px){.sitenav__btn svg{fill:#fff;width:35px;height:35px}}@media (min-width:768px){.sitenav__btn--top-right{right:45px;top:38px}}@media (min-width:992px){.sitenav__btn--top-right{top:87px}}@media (min-width:1220px){.sitenav__btn--top-right{right:26px}}.sitenav__btn--open{display:-webkit-box;display:-ms-flexbox;display:flex}[type=checkbox]:checked~.sitenav__btn--open{display:none}.sitenav__btn--open:focus-visible{outline:2px solid #fff;outline-offset:8px}.sitenav__btn--close{display:none}[type=checkbox]:checked~.sitenav__btn--close{display:-webkit-box;display:-ms-flexbox;display:flex}.sitenav__btn--close:focus-visible{outline:2px solid #000}.sitenav [type=checkbox],.sitenav__trigger{width:1px;height:1px;overflow:hidden;position:absolute;top:0;left:0;background:0 0;border:0;opacity:0;display:none}.sitenav [type=checkbox]~button,.sitenav__trigger~button{font-family:Arial,"Helvetica Neue",Helvetica,sans-serif;font-weight:400;font-size:12px;text-align:center;color:#000;-webkit-box-orient:horizontal;-webkit-box-direction:normal;-ms-flex-flow:row nowrap;flex-flow:row nowrap;-webkit-box-pack:end;-ms-flex-pack:end;justify-content:flex-end}.sitenav [type=checkbox]~button span,.sitenav__trigger~button span{text-transform:uppercase}.sitenav [type=checkbox]~button span.sitenav__trigger--close,.sitenav__trigger~button span.sitenav__trigger--close{display:none}@media (min-width:768px){.sitenav [type=checkbox]~button,.sitenav__trigger~button{font-size:15px;color:#fff}.sitenav [type=checkbox]~button span,.sitenav__trigger~button span{position:absolute;top:0;left:0;display:inline-block}}.sitenav [type=checkbox]:checked~button{position:fixed;color:#000;width:60px;height:60px;top:15px;right:26px;left:auto}.sitenav [type=checkbox]:checked~button span{width:100%;height:100%;display:-webkit-box;display:-ms-flexbox;display:flex;-webkit-box-orient:vertical;-webkit-box-direction:normal;-ms-flex-flow:column nowrap;flex-flow:column nowrap;-webkit-box-pack:center;-ms-flex-pack:center;justify-content:center;-webkit-box-align:center;-ms-flex-align:center;align-items:center}.sitenav [type=checkbox]:checked~button span svg{fill:#b2400a}.sitenav [type=checkbox]:checked~button span.sitenav__trigger--open{display:none}@media (min-width:768px){.sitenav [type=checkbox]:checked~button{top:15px;right:20px;width:70px;height:70px}.sitenav [type=checkbox]:checked~button span{background-color:#f3f1ed}}@media (min-width:1540px){.sitenav [type=checkbox]:checked~button{right:auto;left:calc(50vw + 635px)}}@media (min-width:768px){.sitenav [type=checkbox]:checked~nav{width:100%}}@media (min-width:992px){.sitenav [type=checkbox]:checked~nav{width:calc(100% - 25vw);-webkit-box-shadow:-5px 0 25px 0 rgba(0,0,0,.25);box-shadow:-5px 0 25px 0 rgba(0,0,0,.25)}}@media (min-width:1540px){.sitenav [type=checkbox]:checked~nav{width:calc(100% - 35vw)}}.sitenav [type=checkbox]:checked:focus~button svg{fill:#b2400a}.sitenav__container{margin:0;padding:0 30px;overflow:auto}@media (min-width:768px){.sitenav__container{padding:0 90px 0 30px}}@media (min-width:1515px){.sitenav__container{padding:0 30px;width:calc(100% - (100vw - 1365px)/ 2)}}.sitenav__container .grid-column--2{width:100%;margin-top:30px}@media (min-width:768px){.sitenav__container .grid-column--2{-webkit-column-count:2;-moz-column-count:2;column-count:2;-webkit-column-gap:20px;-moz-column-gap:20px;column-gap:20px;-webkit-column-fill:balance;-moz-column-fill:balance;column-fill:balance}}.sitenav__container .grid-column--2 a{-webkit-column-break-inside:avoid;-moz-column-break-inside:avoid;break-inside:avoid}@media (min-width:768px){.sitenav__logo{margin-left:30px;padding-top:40px;padding-bottom:40px;font-size:48px}.sitenav__logo span{width:48px;height:48px}}@media (min-width:992px){.sitenav__logo{padding-top:85px;padding-bottom:85px;font-size:56px}.sitenav__logo span{width:57px;height:57px}}.sitenav__spacer{clear:both;height:25px;border-bottom:1px solid #868071}@media (min-width:768px){.sitenav__spacer{height:47px}}.sitenav__header{font-family:Spectral,serif;font-weight:400;font-size:28px;margin-top:.83em;margin-bottom:27px;padding-top:25px;clear:both}@media (min-width:768px){.sitenav__header{font-size:38px}}.sitenav__nav{z-index:101;overflow-x:hidden;left:0;right:0;top:80px;bottom:0;padding-top:30px;padding-bottom:70px;position:fixed;background:#f3f1ed}@media (min-width:768px){.sitenav__nav{top:0;padding:100px 0 57px}}@-webkit-keyframes rotatePulse{0%{-webkit-transform:rotate(1deg);transform:rotate(1deg)}100%{-webkit-transform:rotate(90deg);transform:rotate(90deg)}}@keyframes rotatePulse{0%{-webkit-transform:rotate(1deg);transform:rotate(1deg)}100%{-webkit-transform:rotate(90deg);transform:rotate(90deg)}}.loading{position:fixed;top:0;right:0;bottom:0;left:0;z-index:99999999;background:#fff;opacity:1;-webkit-transition:all .5s;transition:all .5s}.loading svg{display:block;-webkit-transform:translate3d(0,0,0);transform:translate3d(0,0,0);width:57px;height:57px;fill:#b2400a}.loading__animation{position:absolute;top:50%;right:50%;bottom:50%;left:50%;-webkit-transform:translate3d(-50%,-50%,0);transform:translate3d(-50%,-50%,0);width:57px;height:57px;-webkit-transform-origin:center center;transform-origin:center center;-webkit-animation:rotatePulse .8s ease-in-out infinite;animation:rotatePulse .8s ease-in-out infinite}.loaded .loading{opacity:0;visibility:hidden}.loading--faded{opacity:.9}.no-js .loading{display:none}body{overflow:hidden;height:100%}body.loaded{overflow:inherit;height:auto}.skip-links{position:relative}.skip-links a{position:absolute;left:0;-webkit-transform:translateY(-100%);transform:translateY(-100%);-webkit-transition:-webkit-transform .3s ease-out;transition:-webkit-transform .3s ease-out;transition:transform .3s ease-out;transition:transform .3s ease-out,-webkit-transform .3s ease-out;z-index:100;background-color:#b2400a;color:#fff;padding:10px}.skip-links a:focus{-webkit-transform:none;transform:none;color:#fff}
    </style>

    <link rel="stylesheet" href="https://www.bygningsreglementet.dk/cookie-button/css/cookie-button-orange.css">
    <link rel="apple-touch-icon" sizes="180x180" href="https://www.bygningsreglementet.dk/assets/img/favicons/apple-touch-icon.png">
    <link rel="icon" type="image/png" sizes="32x32" href="https://www.bygningsreglementet.dk/assets/img/favicons/favicon-32x32.png">
    <link rel="icon" type="image/png" sizes="16x16" href="https://www.bygningsreglementet.dk/assets/img/favicons/favicon-16x16.png">
    <link rel="manifest" href="https://www.bygningsreglementet.dk/assets/img/favicons/manifest.json">
    <link rel="mask-icon" color="#B2400A" href="https://www.bygningsreglementet.dk/assets/img/favicons/safari-pinned-tab.svg">
    <meta name="theme-color" content="#ffffff">
    

        <link rel="prefetch" href="https://www.bygningsreglementet.dk/assets/bundle.js">
        <link rel="preload" as="style" onload="this.rel = 'stylesheet'" href="https://www.bygningsreglementet.dk/assets/main.css">

    <script id="CookieConsent" data-culture="da" type="text/javascript" src="https://policy.app.cookieinformation.com/uc.js"></script>
    <noscript><link rel="stylesheet" href="https://www.bygningsreglementet.dk/assets/main.css"></noscript>
    <script type="text/javascript">
        /*! modernizr 3.13.0 (Custom Build) | MIT *
 * https://modernizr.com/download/?-smil-setclasses !*/
!function(e,n,s,o){function t(e,n){return typeof e===n}var a=[],i={_version:"3.13.0",_config:{classPrefix:"",enableClasses:!0,enableJSClass:!0,usePrefixes:!0},_q:[],on:function(e,n){var s=this;setTimeout(function(){n(s[e])},0)},addTest:function(e,n,s){a.push({name:e,fn:n,options:s})},addAsyncTest:function(e){a.push({name:null,fn:e})}},Modernizr=function(){};Modernizr.prototype=i,Modernizr=new Modernizr;var l=[],r=s.documentElement,f="svg"===r.nodeName.toLowerCase(),c={}.toString;Modernizr.addTest("smil",function(){return!!s.createElementNS&&/SVGAnimate/.test(c.call(s.createElementNS("http://www.w3.org/2000/svg","animate")))}),function(){var e,n,s,o,i,r,f;for(var c in a)if(a.hasOwnProperty(c)){if(e=[],n=a[c],n.name&&(e.push(n.name.toLowerCase()),n.options&&n.options.aliases&&n.options.aliases.length))for(s=0;s<n.options.aliases.length;s++)e.push(n.options.aliases[s].toLowerCase());for(o=t(n.fn,"function")?n.fn():n.fn,i=0;i<e.length;i++)r=e[i],f=r.split("."),1===f.length?Modernizr[f[0]]=o:(Modernizr[f[0]]&&(!Modernizr[f[0]]||Modernizr[f[0]]instanceof Boolean)||(Modernizr[f[0]]=new Boolean(Modernizr[f[0]])),Modernizr[f[0]][f[1]]=o),l.push((o?"":"no-")+f.join("-"))}}(),function(e){var n=r.className,s=Modernizr._config.classPrefix||"";if(f&&(n=n.baseVal),Modernizr._config.enableJSClass){var o=new RegExp("(^|\\s)"+s+"no-js(\\s|$)");n=n.replace(o,"$1"+s+"js$2")}Modernizr._config.enableClasses&&(e.length>0&&(n+=" "+s+e.join(" "+s)),f?r.className.baseVal=n:r.className=n)}(l),delete i.addTest,delete i.addAsyncTest;for(var u=0;u<Modernizr._q.length;u++)Modernizr._q[u]();e.Modernizr=Modernizr}(window,window,document);
    </script>

</head>
<body>

        <aside class="loading"><div class="loading__animation"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 57 57.2"><path class="st0" d="M22.8 0h11.4v11.4H22.8zM0 0h11.4v11.4H0zM45.6 0H57v11.4H45.6zM0 22.8h11.4v11.4H0zM22.8 22.8h11.4v11.4H22.8zM45.6 22.8H57v11.4H45.6zM0 45.8h11.4v11.4H0zM22.8 45.8h11.4v11.4H22.8zM45.6 45.8H57v11.4H45.6z"/></svg></div></aside>

    

<div class="skip-links" data-component-root>
    <a href="index.html%3FLayout=ShowAll.html#" class="nav-narrator__skip-link" data-ref="skip-link">Spring til hovedindhold</a>
</div>


    

<aside class="warningbanner">
    <section>
        <p style="margin: 0cm 0cm 0pt;"><span style="font-size: 10pt; font-family: Arial, sans-serif;"></span></p>
<span style="font-family: 'Times New Roman'; font-size: 16px;">
</span>
    </section>
</aside>


    <header>
        




            <aside class="bg-imagehandler"
                   data-src-xxs="/media/aqhj4o2p/br_baggrund_6.jpg?width=480&amp;height=219&amp;v=1db2917fc5afe50"
                   data-src-sm="/media/aqhj4o2p/br_baggrund_6.jpg?width=768&amp;height=351&amp;v=1db2917fc5afe50"
                   data-src-md="/media/aqhj4o2p/br_baggrund_6.jpg?width=1280&amp;height=585&amp;v=1db2917fc5afe50"
                   data-src-lg="/media/aqhj4o2p/br_baggrund_6.jpg?width=1680&amp;height=768&amp;v=1db2917fc5afe50">
            </aside>
<section class="sitenav animate-from-right" data-module="sitenav">
    <a href="https://www.bygningsreglementet.dk/" class="logo sitenav__logo">
        <span>
            <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 57 57.2"><path class="st0" d="M22.8 0h11.4v11.4H22.8zM0 0h11.4v11.4H0zM45.6 0H57v11.4H45.6zM0 22.8h11.4v11.4H0zM22.8 22.8h11.4v11.4H22.8zM45.6 22.8H57v11.4H45.6zM0 45.8h11.4v11.4H0zM22.8 45.8h11.4v11.4H22.8zM45.6 45.8H57v11.4H45.6z"/></svg>
        </span>
Bygningsreglementet.dk    </a>
    


<input type="checkbox" id="sitenav__trigger" class="sitenav__trigger" tabindex="-1">
<button aria-label="Menu" class="sitenav__btn sitenav__btn--open sitenav__btn--top-right">
    <span class="sitenav__trigger--open visible--xs"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 22 22"><path d="M13.2 0C8.3 0 4.4 3.9 4.4 8.8s3.9 8.8 8.8 8.8S22 13.7 22 8.8 18.1 0 13.2 0zm0 15.4c-3.6 0-6.6-3-6.6-6.6 0-3.6 3-6.6 6.6-6.6 3.6 0 6.6 3 6.6 6.6 0 3.6-3 6.6-6.6 6.6zm-8.5.4l1.6 1.6L1.6 22 0 20.4l4.7-4.6z"/></svg></span>
    <span class="sitenav__trigger--open"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20"><path class="st0" d="M0 6h16v2H0V6zM0 0h20v2H0V0zM0 12h20v2H0v-2zM0 18h16v2H0v-2z"/></svg>MENU</span>
</button>
<button aria-label="Luk menuen" class="sitenav__btn sitenav__btn--close sitenav__btn--top-right">
    <span class="sitenav__trigger--close"><svg xmlns="http://www.w3.org/2000/svg" width="20" height="20" viewBox="0 0 20 20"><path d="M11.446 10l8.563 8.566-1.448 1.449L10 11.45l-8.565 8.565-1.449-1.449L8.55 10-.013 1.436 1.435-.013 10 8.553l8.561-8.566 1.448 1.449z"/></svg>Luk</span>
</button>
<nav role="navigation" class="sitenav__nav" aria-label="Hoved navigation" tabindex="-1">
    <div class="sitenav__container">
        <div class="sitenav__nav__search">
            
<form class="search-field" data-component-root>
    <div class="search-field__content">
        <input type="text" value="" title="S&#xF8;g" placeholder="S&#xF8;g" data-ref="input" />
        <button type="submit" title="S&#xF8;g">
            <span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 22 22"><path d="M13.2 0C8.3 0 4.4 3.9 4.4 8.8s3.9 8.8 8.8 8.8S22 13.7 22 8.8 18.1 0 13.2 0zm0 15.4c-3.6 0-6.6-3-6.6-6.6 0-3.6 3-6.6 6.6-6.6 3.6 0 6.6 3 6.6 6.6 0 3.6-3 6.6-6.6 6.6zm-8.5.4l1.6 1.6L1.6 22 0 20.4l4.7-4.6z"/></svg>
            </span>
        </button>
    </div>
</form>

        </div>
            <div role="menu">
                <a href="../../../../../administrative-bestemmelser/krav/index.html" class="link-square link-square--admin" role="menuitem" tabindex="-1">
                    <span class="link-square__icon">1</span>
                    <span class="link-square__label">Administrative bestemmelser (&#xA7; 1 - &#xA7; 47)</span>
                </a>
            </div>

            <div class="sitenav__header" id="sitenav-menu-1">
                Tekniske bestemmelser
            </div>
            <div class="grid-column--2" role="menu" aria-labelledby="sitenav-menu-1">
                    <a href="../../../../../tekniske-bestemmelser/02/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">2</span>
                        <span class="link-square__label">Adgangsforhold (&#xA7; 48 - &#xA7; 62)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/03/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">3</span>
                        <span class="link-square__label">Affaldssystemer (&#xA7; 63 - &#xA7; 68)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/04/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">4</span>
                        <span class="link-square__label">Afl&#xF8;b (&#xA7; 69 - &#xA7; 81)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/05/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">5</span>
                        <span class="link-square__label">Brand (&#xA7; 82 - &#xA7; 158)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/06/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">6</span>
                        <span class="link-square__label">Brugerbetjente anl&#xE6;g (&#xA7; 159- &#xA7; 160)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/07/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">7</span>
                        <span class="link-square__label">Byggepladsen og udf&#xF8;relsen af Byggearbejder (&#xA7; 161 - &#xA7; 165)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/08/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">8</span>
                        <span class="link-square__label">Byggeret og helhedsvurdering (&#xA7; 166 - &#xA7; 195)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/09/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">9</span>
                        <span class="link-square__label">Bygningens indretning (&#xA7; 196 - &#xA7; 241)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/10/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">10</span>
                        <span class="link-square__label">Elevatorer (&#xA7; 242 - &#xA7; 249)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/11/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">11</span>
                        <span class="link-square__label">Energiforbrug (&#xA7; 250 - &#xA7; 298)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/12/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">12</span>
                        <span class="link-square__label">Energiforsyningsanl&#xE6;g i tilknytning til bygninger (&#xA7; 299 - &#xA7; 328) </span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/13/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">13</span>
                        <span class="link-square__label">Forureninger (&#xA7; 329 - &#xA7; 333)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/14/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">14</span>
                        <span class="link-square__label">Fugt og v&#xE5;drum (&#xA7; 334 - &#xA7; 339)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/15/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">15</span>
                        <span class="link-square__label">Konstruktioner (&#xA7; 340 - &#xA7; 357)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/16/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">16</span>
                        <span class="link-square__label">Legepladser mv. (&#xA7; 358 - &#xA7; 367)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/17/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">17</span>
                        <span class="link-square__label">Lydforhold (&#xA7; 368 - &#xA7; 376)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/18/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">18</span>
                        <span class="link-square__label">Lys og udsyn (&#xA7; 377 - &#xA7; 384)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/19/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">19</span>
                        <span class="link-square__label">Termisk indeklima og installationer til varme- og k&#xF8;leanl&#xE6;g (&#xA7; 385 - &#xA7; 392)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/20/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">20</span>
                        <span class="link-square__label">Ubebyggede arealer ved bebyggelse (&#xA7; 393 - &#xA7; 402)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/21/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">21</span>
                        <span class="link-square__label">Vand (&#xA7; 403 - &#xA7; 419)</span>
                    </a>
                    <a href="../../../../../tekniske-bestemmelser/22/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">22</span>
                        <span class="link-square__label">Ventilation (&#xA7; 420 - &#xA7; 452)</span>
                    </a>
            </div>
            <div class="sitenav__header" id="sitenav-menu-2">
                &#xD8;vrige bestemmelser
            </div>
            <div class="grid-column--2" role="menu" aria-labelledby="sitenav-menu-2">
                    <a href="../../../../../ovrige-bestemmelser/23/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">23</span>
                        <span class="link-square__label">Beregningsregler (&#xA7; 453 - &#xA7; 458)</span>
                    </a>
                    <a href="../../../../../ovrige-bestemmelser/24/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">24</span>
                        <span class="link-square__label">Beskrivelse af kontrolsystem for vand- og afl&#xF8;bsinstallationer (&#xA7; 459 - &#xA7; 472)</span>
                    </a>
                    <a href="../../../../../ovrige-bestemmelser/25/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">25</span>
                        <span class="link-square__label">Lavenergiklasse (&#xA7; 473 - &#xA7; 484)</span>
                    </a>
                    <a href="../../../../../ovrige-bestemmelser/26/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">26</span>
                        <span class="link-square__label">Konstruktionsklasser (&#xA7; 485 - &#xA7; 489)</span>
                    </a>
                    <a href="../../../../../ovrige-bestemmelser/27/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">27</span>
                        <span class="link-square__label">Brandklasser (&#xA7; 490 - &#xA7; 493) </span>
                    </a>
                    <a href="../../../../../ovrige-bestemmelser/28/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">28</span>
                        <span class="link-square__label">Dokumentation af b&#xE6;rende konstruktioner (&#xA7; 494 - &#xA7; 505) </span>
                    </a>
                    <a href="../../../../../ovrige-bestemmelser/29/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">29</span>
                        <span class="link-square__label">Dokumentation af brandforhold (&#xA7; 506 - &#xA7; 522) </span>
                    </a>
                    <a href="../../../../../ovrige-bestemmelser/30/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">30</span>
                        <span class="link-square__label">Kontrol af dokumentation for b&#xE6;rende konstruktioner og brandforhold (&#xA7; 523 - &#xA7; 528) </span>
                    </a>
                    <a href="../../../../../ovrige-bestemmelser/31/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">31</span>
                        <span class="link-square__label">Bygv&#xE6;rksprojekterende for de b&#xE6;rende konstruktioner (&#xA7; 529 - &#xA7; 530) </span>
                    </a>
                    <a href="../../../../../ovrige-bestemmelser/32/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">32</span>
                        <span class="link-square__label">Certificerede statikers og brandr&#xE5;dgivers virke (&#xA7; 531 - &#xA7; 535) </span>
                    </a>
                    <a href="../../../../../ovrige-bestemmelser/33/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">33</span>
                        <span class="link-square__label">Certificeret statikers virke (&#xA7; 536 - &#xA7; 544) </span>
                    </a>
                    <a href="../../../../../ovrige-bestemmelser/34/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">34</span>
                        <span class="link-square__label">Certificeret brandr&#xE5;dgivers virke (&#xA7; 545 - &#xA7; 551) </span>
                    </a>
                    <a href="../../../../../ovrige-bestemmelser/35/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">35</span>
                        <span class="link-square__label">Anerkendelse af statikere (&#xA7; 552 - &#xA7; 563)</span>
                    </a>
            </div>
            <div class="sitenav__header" id="sitenav-menu-3">
                Straf og ikrafttr&#xE6;delse
            </div>
            <div class="grid-column--2" role="menu" aria-labelledby="sitenav-menu-3">
                    <a href="../../../../../straf-og-ikrafttraedelse/36/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">36</span>
                        <span class="link-square__label">Straf (&#xA7; 564)</span>
                    </a>
                    <a href="../../../../../straf-og-ikrafttraedelse/37/krav/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">37</span>
                        <span class="link-square__label">Ikrafttr&#xE6;delse (&#xA7; 565)</span>
                    </a>
            </div>
            <div class="sitenav__header" id="sitenav-menu-4">
                Bilag
            </div>
            <div class="grid-column--2" role="menu" aria-labelledby="sitenav-menu-4">
                    <a href="../../../../../bilag/b1/bilag_1/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">B1</span>
                        <span class="link-square__label">Bilag 1: Tabeller til kapitel 5 - Brandforhold</span>
                    </a>
                    <a href="../../../../../bilag/b2/bilag_2/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">B2</span>
                        <span class="link-square__label">Bilag 2: Tabeller til kapitel 11 - Energiforbrug</span>
                    </a>
                    <a href="../../../../../bilag/b3/bilag_3/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">B3</span>
                        <span class="link-square__label">Bilag 3: Tabeller til kapitel 30 - Kontrol af dokumentation for b&#xE6;rende konstruktioner og brandforhold</span>
                    </a>
            </div>
            <div class="sitenav__header" id="sitenav-menu-5">
                Vejledninger
            </div>
            <div class="grid-column--2" role="menu" aria-labelledby="sitenav-menu-5">
                    <a href="../../../../bygningsreglementets-vejledninger/oversigt_br_vejledninger/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">BV</span>
                        <span class="link-square__label">Bygningsreglementets vejledninger</span>
                    </a>
                    <a href="../../../andre_vejledninger/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">AV</span>
                        <span class="link-square__label">Andre vejledninger</span>
                    </a>
                    <a href="../../../../klimasikring/vejledning_klimasikring/index.html" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">KS</span>
                        <span class="link-square__label">Vejledning om klimasikring</span>
                    </a>
            </div>

    </div>
</nav>

</section>

    </header>

    <main>
        






<section class="section-module">
    <nav class="nav-alphabet">
        <div class="nav-alphabet__scroll">
            <ul>

                        <li>
                            <a href="../../../../bygningsreglementets-vejledninger/oversigt_br_vejledninger/index.html" title="BV - Bygningsreglementets vejledninger" class="link-square " >
                                <span class="link-square__icon">BV</span>
                            </a>
                        </li>
                        <li>
                            <a href="../../../andre_vejledninger/index.html" title="AV - Andre vejledninger" class="link-square link-square--active" aria-current=page>
                                <span class="link-square__icon">AV</span>
                            </a>
                        </li>
                        <li>
                            <a href="../../../../klimasikring/vejledning_klimasikring/index.html" title="KS - Vejledning om klimasikring" class="link-square " >
                                <span class="link-square__icon">KS</span>
                            </a>
                        </li>
            </ul>
        </div>
    </nav>
    <p class="no-mb visible--xs">Swipe horisontalt for at se alle emner</p>
</section>



<section class="section-module section-module--tabs">
    <div class="section-module__top">
        <div class="grid grid-container">
            <div class="row">
                <div class="lg-8 sm-12">
                    <div class="row row--no-padding-sides">
                        <div class="square__icon--wrapper">
                            <div class="square__icon">AV</div>
                        </div>
                        <h1>Andre vejledninger</h1>
                    </div>
                </div>
                    <div class="lg-4 sm-12 section-module__actions">
                        


<div class="version-selector" data-module="version-selector" data-fetch-url="/Umbraco/Api/HistoricalVersions/GetUrl">
    <label for="version-selector">
        <span class="version-selector__label">Se reglementet i en anden periode</span>
        <span class="version-selector__current">

                        BR18 (1/1-29/6 2021)
                            </span>
    </label>
    <input type="checkbox" id="version-selector" />
    <ul class="version-selector__list">

            <li>

                    <a href="https://www.bygningsreglementet.dk/" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="48586028-46e4-4de8-99d8-38009cf55219" data-language="da" >
                        BR18 (Aktuelt)
                    </a>
            </li>
            <li>

                    <a href="../../../../../../version-18/index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="3890653f-bcc4-4846-8354-9f1efbe8544b" data-language="da" >
                        BR18 (1/7-31/12 2025)
                    </a>
            </li>
            <li>

                    <a href="../../../../../../version-17/index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="46aa9abc-3adc-495c-b02c-0aa7ca4767d5" data-language="da" >
                        BR18 (1/1-30/6 2025)
                    </a>
            </li>
            <li>

                    <a href="../../../../../../version-16/index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="7cf13420-07bb-48b3-8f41-87d322eaab25" data-language="da" >
                        BR18 (1/7- 31/12 2024)
                    </a>
            </li>
            <li>

                    <a href="../../../../../../version-15/index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="afe85b33-8970-4ef8-a167-b1fa3f3accb0" data-language="da" >
                        BR18 (1/1- 30/06 2024)
                    </a>
            </li>
            <li>

                    <a href="../../../../../../version-14/index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="af611ccb-2df4-4abc-93e8-4228227e9055" data-language="da" >
                        BR18 (1/1- 31/12 2023)
                    </a>
            </li>
            <li>

                    <a href="../../../../../../version-13/index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="313ab835-6dd3-4957-bcf7-cda6bd8e23fb" data-language="da" >
                        BR18 (17/9 - 31/12 2022)
                    </a>
            </li>
            <li>

                    <a href="../../../../../../version-12/index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="093f0be0-6b72-4232-9868-a83c18df8f35" data-language="da" >
                        BR18 (1/7 - 16/9 2022)
                    </a>
            </li>
            <li>

                    <a href="../../../../../../version-11/index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="c29d204e-8906-461f-a4bb-4969d81292ca" data-language="da" >
                        BR18 (1/1 - 30/6 2022)
                    </a>
            </li>
            <li>

                    <a href="../../../../../../version-9/index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="068d6f5e-360d-48ca-94f3-2605359cba14" data-language="da" >
                        BR18 (29/6 - 31/12 2021)
                    </a>
            </li>
            <li>

                    <a href="../../../../../index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="f54c8fa2-1a53-4fa6-964b-4eca5c4968d5" data-language="da" >
                        BR18 (1/1-29/6 2021)
                    </a>
            </li>
            <li>

                    <a href="../../../../../../br18_version7/index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="68162071-56b8-4060-9ab3-d74d8580092d" data-language="da" >
                        BR18 (1/7-31/12 2020)
                    </a>
            </li>
            <li>

                    <a href="../../../../../../br18_version6/index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="c2719ad5-c358-447f-b854-465cd56b659b" data-language="da" >
                        BR18 (10/3-30/6 2020)
                    </a>
            </li>
            <li>

                    <a href="../../../../../../br18_version5/index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="dc67c3fb-99b2-4dcd-8b5d-e0fbac84418c" data-language="da" >
                        BR18 (1/1-9/3 2020)
                    </a>
            </li>
            <li>

                    <a href="../../../../../../br18_version4/index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="80d3babb-1da9-4d48-a4a0-460662a32ec3" data-language="da" >
                        BR18 (4/7-31/12 2019)
                    </a>
            </li>
            <li>

                    <a href="../../../../../../br18_version3/index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="4708d09e-7219-4475-a18d-0dd15ad31c80" data-language="da" >
                        BR18 (1/1-4/7 2019)
                    </a>
            </li>
            <li>

                    <a href="../../../../../../br18_version2/index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="af5dc777-3355-4326-a62e-2de88904191f" data-language="da" >
                        BR18 (1/7-31/12 2018)
                    </a>
            </li>
            <li>

                    <a href="../../../../../../br18_version1/index.html" data-sourceid="31d9e2b7-6306-4d09-9da4-11eb62820461" data-targetid="19930b0d-6f90-48b8-9ec1-684436264f72" data-language="da" >
                        BR18 (1/1-30/6 2018)
                    </a>
            </li>
            <li>

                    <a href="http://historisk.bygningsreglementet.dk/">
                        BR15 (2015-2018)
                    </a>
            </li>
            <li>

                    <a href="https://historisk.bygningsreglementet.dk/tidligerebygreg/0/40">
                        Tidligere BR (1961-2010)
                    </a>
            </li>
    </ul>
</div>



<a class="link--print" href="../../../../../../../media/0i1lr3ww/installationer-eksisterende-byggeri.pdf" target="_blank" aria-label="Print">
    <span class="link__icon">
        <svg class="circle-effect" xmlns="http://www.w3.org/2000/svg" width="50" height="50" viewBox="0 0 50 50"><g fill="none"><circle class="circle-effect__circle" cx="25" cy="25" r="24"/><path class="circle-effect__icon" d="M33 21v-6H17v6h-2v12h3v2h14v-2h3V21h-2zm-14-4h12v4H19v-4zm11 16H20v-4h10v4zm3-10v8h-1v-4H18v4h-1v-8h16zm-12.8 1.8c0 .6-.4 1-1 1s-1-.4-1-1 .4-1 1-1c.5 0 1 .5 1 1zm4 0c0 .6-.4 1-1 1s-1-.4-1-1 .4-1 1-1c.5 0 1 .5 1 1z"/></g></svg>
    </span>
</a>




<button class="link--email" aria-label="E-mail" onclick="window.location.href = 'mailto:?Subject=' + encodeURIComponent('Link til en bygningsreglementside') + '&amp;Body=' + encodeURIComponent('F\u00F8lg dette link: https://www.bygningsreglementet.dk/media/0i1lr3ww/installationer-eksisterende-byggeri.pdf')">
    <span class="link__icon">
        <svg class="circle-effect" xmlns="http://www.w3.org/2000/svg" width="50" height="50" viewBox="0 0 50 50"><g fill="none"><circle class="circle-effect__circle" cx="25" cy="25" r="24"/><path class="circle-effect__icon" d="M15 17.5v15h20v-15H15zm2 13v-8l8 7 8-7v8H17zm16-10.7l-8 7-8-7v-.3h16v.3z"/></g></svg>
    </span>
</button>

                    </div>
            </div>
        </div>
    </div>
    



<nav class="nav-tab">
    <ul>
                <li>
                        <a href="../../../andre_vejledninger/index.html" title="#Samlet oversigt" class="nav-tab__link">Samlet oversigt</a>
                </li>
                <li class="nav-tab__active">
                        <span class="nav-tab__link ">Vejledninger</span>

                </li>
    </ul>
</nav>

</section>


<section id="Indholdsoversigt">
    <div class="accordion accordion--overview " data-module="accordion">
        <div class="accordion__header">
            <a href="index.html%3FLayout=ShowAll.html#Indholdsoversigt" class="accordion__trigger">
                <div class="accordion__tag">
                    <span class="accordion__icon"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 40.04 40"><path d="M9.28 15H.72a.72.72 0 0 0-.72.72v8.56a.72.72 0 0 0 .72.72h8.56a.72.72 0 0 0 .72-.72v-8.56a.72.72 0 0 0-.72-.72zm-.72 8.56H1.44v-7.12h7.12zM9.28 30H.72a.72.72 0 0 0-.72.72v8.56a.72.72 0 0 0 .72.72h8.56a.72.72 0 0 0 .72-.72v-8.56a.72.72 0 0 0-.72-.72zm-.72 8.56H1.44v-7.12h7.12zM10 .72A.72.72 0 0 0 9.28 0H.72A.72.72 0 0 0 0 .72v8.56a.72.72 0 0 0 .72.72h8.56a.72.72 0 0 0 .72-.72V.72zM8.56 8.56H1.44V1.44h7.12zM40 5a.88.88 0 0 0-.88-.88h-22.2a.88.88 0 1 0 0 1.76h22.24A.88.88 0 0 0 40 5zM40 20a.88.88 0 0 0-.88-.88h-22.2a.88.88 0 1 0 0 1.76h22.24A.88.88 0 0 0 40 20zM40 35a.88.88 0 0 0-.88-.88h-22.2a.88.88 0 1 0 0 1.76h22.24A.88.88 0 0 0 40 35z"></path></svg></span>
                </div>
                <h2 class="accordion__title">Se alle vejledninger om Andre vejledninger</h2>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row">
                <div class="accordion__content">
                    <nav class="accordion__nav">
                        <ul>

                                <li>
                                    <a href="../../qa-vedr-akkreditering-og-certificering-ift-certificeringsordningen/index.html">Sp&#xF8;rgsm&#xE5;l og svar vedr. akkreditering og certificering ift. certificeringsordningen</a>

                                </li>
                                <li>
                                    <a href="../../spoergsmaal-og-svar-om-certificeringsordningen/index.html">Sp&#xF8;rgsm&#xE5;l og svar om certificeringsordningen</a>

                                </li>
                                <li>
                                    <a href="../../oversigt-over-certificerede-brandraadgivere-og-statikere/index.html">Oversigt over certificerede brandr&#xE5;dgivere og statikere samt anerkendte statikere</a>

                                </li>
                                <li>
                                    <a href="../../certificering_statikere_brandradgivere/index.html">Vejledning om certificering af statikere og brandr&#xE5;dgivere</a>

                                </li>
                                <li>
                                    <a href="../index.html">Vejledning om installationer i eksisterende bygninger</a>

                                </li>
                                <li>
                                    <a href="../../byggeskadeforsikring/index.html">Vejledning om byggeskadeforsikring </a>

                                </li>
                                <li>
                                    <a href="../../vejledning-om-laderstander/index.html">Vejledning til bekendtg&#xF8;relse om forberedelse til og etablering af ladestandere i forbindelse med bygninger (ladestanderbekendtg&#xF8;relsen)</a>

                                </li>
                        </ul>
                    </nav>
                </div>
            </div>
        </div>
    </div>
</section>



    <section class="grouppage-header">
        <div class="accordion">
            <div class="accordion__header">
                <span class="accordion__trigger">
                    <div class="accordion__title"><h2 class="accordion__title--h1">Vejledning om installationer i eksisterende bygninger</h2></div>
                </span>
            </div>
        </div>
    </section>

    <section class="accordion__actions">
        <a href="index.html" class="link--expand-all">Fold alle ind</a>
    </section>

    <section id="2fd72c5f-99d4-4158-b2ca-5c008c4cdbb3" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="../indledning/index.html#2fd72c5f-99d4-4158-b2ca-5c008c4cdbb3" data-href="https://www.bygningsreglementet.dk/historisk/br18_version8/vejledninger/andre_vejledninger/vejledning/installationer-eksisterende-byggeri/indledning/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">1. </div>
                    <h3 class="accordion__title">
                        Indledning
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/br18_version8/vejledninger/andre_vejledninger/vejledning/installationer-eksisterende-byggeri/indledning/#2fd72c5f-99d4-4158-b2ca-5c008c4cdbb3" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="2fd72c5f-99d4-4158-b2ca-5c008c4cdbb3" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p><em>Vejledningen om installationer i eksisterende bygninger er revideret af Trafik-, Bygge- og Boligstyrelsen i oktober 2018.&nbsp; </em></p>
<p>Denne vejledning giver en overordnet beskrivelse af g&aelig;ldende ret (byggelov og bygningsreglement) med hensyn til, <strong>hvorn&aring;r</strong> bygningsreglementets nug&aelig;ldende regler skal overholdes i forbindelse med tekniske installationsarbejder, som er typiske i eksisterende bygninger. Byggearbejderne kan v&aelig;re nyinstallation, udskiftning, ombygningsarbejde, flytning af installation eller reparation og vedligeholdelsesarbejde.</p>
<p>Vejledningen omfatter ikke beskrivelse af specifikke krav der stilles til tekniske installationer i det g&aelig;ldende bygningsreglement. </p>
<p>Vejledningen giver desuden en r&aelig;kke konkrete eksempler p&aring;, hvorn&aring;r bygningsreglementet stiller nye krav i forbindelse med et installationsarbejde, som er typisk i eksisterende bygninger. Eksemplerne omfatter b&aring;de installationsarbejde, der medf&oslash;rer, at bygningsreglementets nye bestemmelser skal overholdes, men ogs&aring; eksempler p&aring;, hvor kun dele af arbejdet er omfattet af nye krav, eller hvor der ikke er nye krav til arbejdet og det s&aring;ledes alene er de krav, som var g&aelig;ldende p&aring; opf&oslash;relsestidspunktet for den konkrete bygning eller installation.</p>
<p>Hvis en teknisk installation ikke er behandlet i vejledningen, er det ikke ensbetydende med, at den ikke kan v&aelig;re omfattet af krav i g&aelig;ldende bygningsreglement. </p>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="3dc46f67-20be-496f-9a63-b9bd6801637a" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="../anden-lovgivning/index.html#3dc46f67-20be-496f-9a63-b9bd6801637a" data-href="https://www.bygningsreglementet.dk/historisk/br18_version8/vejledninger/andre_vejledninger/vejledning/installationer-eksisterende-byggeri/anden-lovgivning/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag "
                         style="">1.1.</div>
                    <h3 class="accordion__title">
                        Anden lovgivning mht. installationsarbejde
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/br18_version8/vejledninger/andre_vejledninger/vejledning/installationer-eksisterende-byggeri/anden-lovgivning/#3dc46f67-20be-496f-9a63-b9bd6801637a" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="3dc46f67-20be-496f-9a63-b9bd6801637a" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>Det skal bem&aelig;rkes, at der ud over kravene i det g&aelig;ldende bygningsreglement ogs&aring; stilles krav i anden lovgivning, der vedr&oslash;rer udf&oslash;relsen, tekniske installationer, byggematerialer og komponenter. Den &oslash;vrige lovgivning er bl.a.:</p>
<blockquote>
<div>&bull; Vandforsynings- og Milj&oslash;beskyttelseslovgivningen<br>
<br>
</div>
<div>&bull; Ecodesign forordningerne (krav til produkters energiforbrug)<br>
<br>
</div>
<div>&bull; Elsikkerhedsloven (Lov om sikkerhed ved elektriske anl&aelig;g, elektriske installationer og elektrisk materiel)<br>
<br>
</div>
<div>&bull; Beredskabsloven (brandslukning)<br>
<br>
</div>
<div>&bull; Vejlovgivningen</div>
</blockquote>Det skal bem&aelig;rkes at det altid er bygningsejerens ansvar, at der anvendes installationskomponenter, byggematerialer m.m., der opfylder kravene i byggevareforordningen. Derudover findes der anden europ&aelig;isk lovgivning, fx direktiver, som p&aring; forskellig vis er implementeret i dansk ret. Dette omfat-ter blandt andet maskindirektivet, trykudstyrsdirektivet (PED) og lavsp&aelig;n-dingsdirektivet.
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="915fab06-dfb9-40cb-93c4-bb85e5fbdc76" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="../bygningsreglementet/index.html#915fab06-dfb9-40cb-93c4-bb85e5fbdc76" data-href="https://www.bygningsreglementet.dk/historisk/br18_version8/vejledninger/andre_vejledninger/vejledning/installationer-eksisterende-byggeri/bygningsreglementet/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">2. </div>
                    <h3 class="accordion__title">
                        Bygningsreglementet
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/br18_version8/vejledninger/andre_vejledninger/vejledning/installationer-eksisterende-byggeri/bygningsreglementet/#915fab06-dfb9-40cb-93c4-bb85e5fbdc76" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="915fab06-dfb9-40cb-93c4-bb85e5fbdc76" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p class="Summary">I bygningsreglementet er det fastlagt, at projektering, udf&oslash;relse, drift og vedligehold af installationer skal ske under hensyn til, at der ikke opst&aring;r risiko for:</p>
<ol>
    <li>
    <p style="margin-left: 18pt; text-indent: -18pt;">Brand- og eksplosionsfare. </p>
    </li>
    <li>
    <p style="margin-left: 18pt; text-indent: -18pt;">Personers sundhed eller komfortm&aelig;ssige gener. </p>
    </li>
    <li>
    <p style="margin-left: 18pt; text-indent: -18pt;">At der ikke sker skader p&aring; personer, bygningsdele eller installationer. </p>
    </li>
    <li>
    <p style="margin-left: 18pt; text-indent: -18pt;">At der ikke sker un&oslash;digt forbrug af energi.</p>
    </li>
</ol>
<div>
<p>Disse overordnede krav beskrives i resten af vejledningen som de &rsquo;g&aelig;ldende krav i bygningsreglementet&rsquo;.</p>
</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="29500c4c-227a-45ce-93ba-2b7d5e911136" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="../overholde-krav-i-br/index.html#29500c4c-227a-45ce-93ba-2b7d5e911136" data-href="https://www.bygningsreglementet.dk/historisk/br18_version8/vejledninger/andre_vejledninger/vejledning/installationer-eksisterende-byggeri/overholde-krav-i-br/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag "
                         style="">2.1.</div>
                    <h3 class="accordion__title">
                        Hvornår skal man overholde krav i bygningsreglementet?
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/br18_version8/vejledninger/andre_vejledninger/vejledning/installationer-eksisterende-byggeri/overholde-krav-i-br/#29500c4c-227a-45ce-93ba-2b7d5e911136" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="29500c4c-227a-45ce-93ba-2b7d5e911136" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p class="Summary">Generelt vil arbejde med tekniske installationer til varme, ventilation, brugsvand, spildevand, belysningsanl&aelig;g, brandtekniske installationer og elevatorer v&aelig;re omfattet af bygningsreglementet. Bygningsreglementet stiller ikke direkte krav til udf&oslash;relsen af el-installationer, fordi disse regler er omfattet af St&aelig;rkstr&oslash;msbekendtg&oslash;relsen.</p>
<p>Arbejde med tekniske installationer kan inddeles i f&oslash;lgende situationer:</p>
<blockquote>
<div>&bull; Nyinstallation<br>
</div>
<div><br>
&bull; Udskiftning af en eksisterende installation<br>
</div>
<div><br>
&bull; Flytning af en eksisterende installation</div>
<div><br>
&bull; Fjernelse af en installation<br>
</div>
<div><br>
&bull; Reparation og mindre &aelig;ndringer af en installation<br>
</div>
<div><br>
&bull; Vedligeholdelse af installationer<br>
</div>
</blockquote>
<div><br>
</div>
<p><strong><em>Nyinstallation</em></strong></p>
<p>Nyinstallation af tekniske installationer i eksisterende byggeri skal som nybyggeri leve op til kravene i det g&aelig;ldende bygningsreglement.</p>
<p>Nyinstallation kan fx v&aelig;re en bygning med naturlig ventilation, der f&aring;r installeret et mekanisk ventilationsanl&aelig;g med varmegenvinding.</p>
<p>&nbsp;</p>
<p><strong><em></em></strong></p>
<p><strong><em><strong>Udskiftning</strong>&nbsp;</em></strong></p>
<p>Udskiftning af en eksisterende teknisk installation best&aring;r af nedtagning af den eksisterende installation og erstatning med en ny installation. Den nye installation skal leve op til kravene i det g&aelig;ldende bygningsreglement. For eksempel ved udskiftning af tekniske installationer i v&aring;drum eller k&oslash;kken. &nbsp;</p>
<p>Tekniske installationer der udskiftes kan fx v&aelig;re:</p>
<p>Naturgaskedel, cirkulationspumpe, ventilator, belysningsanl&aelig;g, brugsvandsinstallation, taparmatur, varmeforsyningsr&oslash;r, brugsvandsr&oslash;r, ventilationskanaler, h&oslash;jvandslukke m.m.</p>
<p> </p>
<p>Ved tilkobling med den eksisterende installation f&oslash;lges reglerne for reparation og mindre &aelig;ndringer.</p>
<p>&nbsp;</p>
<p><strong><em><strong>Flytning af en eksisterende tekniske installationer&nbsp; </strong><br>
</em></strong></p>
<p><strong><em></em></strong></p>
<p><strong>Ved flytning forst&aring;s normalt nedtagning af en teknisk installationskomponent og dennes tekniske installation i en ejendom, bygning, enhed eller rum/lokale p&aring; samme matrikel, hvori geninstalleringen foretages.</strong></p>
<strong><strong>
</strong></strong>
<p>Flytning af en installation betragtes i de fleste tilf&aelig;lde, som en nyinstallation og de g&aelig;ldende krav i bygningsreglementet skal opfyldes.</p>
<p>Hvis man, fx p&aring; grund af et ombygningsarbejde, har behov for en mindre flytning af en teknisk installation, stilles der ikke nye krav, hvis der er tale om en mindre &aelig;ndring, der ikke p&aring;virker den tekniske installation med hensyn til at overholde de krav der var g&aelig;ldende p&aring; installationstidspunktet.</p>
<strong>
<p>&nbsp;</p>
<p><strong><em>Helt eller devis fjernelse af en eksisterende installation&nbsp; </em></strong></p>
</strong>
<p>I nogle tilf&aelig;lde stiller bygningsreglementet krav ved hel eller delvis fjernelse af en teknisk installation eller ved &aelig;ndring eller ombygning af en bygningsdel, som p&aring;virker en teknisk installation.</p>
<p>Eksempler, hvor der kan stilles krav i forbindelse med hel eller delvis fjernelse af eksisterende tekniske installationer:</p>
<strong><strong>
</strong></strong><blockquote><strong>
</strong>
<div><strong>&bull;<strong> Ny facadebekl&aelig;dning uden genetablering af eksisterende udeluftventiler kr&aelig;ver, at ventilationen tilvejebringes p&aring; anden vis.<br>
<br>
</strong></strong></div>
<strong>
</strong>
<div><strong>&bull; Ny facadebekl&aelig;dning, som t&aelig;tner facaden og fjerner ut&aelig;theder, kan udl&oslash;se krav om udeluftventiler i vinduer eller andre foranstaltninger.<br>
</strong>
</div>
<strong>
</strong>
<div><strong><em>&bull; </em>Bl&aelig;nding af udeluftventiler og ventilationsaftr&aelig;k for naturlig ventilation medf&oslash;rer, at der skal laves et mekanisk ventilationsanl&aelig;g, som sikrer basisluftskiftet.<br>
</strong>
<strong><br>
</strong>
</div>
<strong>
</strong>
<div><strong>&bull; Ved fjernelse af brugsvandsinstallationer skal der afproppes, s&aring; der ikke opst&aring;r d&oslash;de ender.<br>
</strong>
<strong><br>
</strong>
</div>
<strong>
</strong>
<div><strong>&bull; Fjernelse af ubenyttede dele af en afl&oslash;bsinstallation skal sikres mod indtr&aelig;ngen af rotter ved afpropning.<br>
</strong>
</div>
<strong>
</strong>
<p><strong>&bull; Ved fjernelse af en eller flere radiatorer skal det sikres, at den termiske komfort stadig kan opretholdes.</strong></p>
<strong>
</strong>
<p><strong><br>
</strong></p>
</blockquote>
<p><strong><em><strong>Reparationer og mindre &aelig;ndringer</strong></em></strong></p>
<p><span>Reparation af tekniske installationer og mindre &aelig;ndringer ved udskiftning af enkelte komponenter, kan udf&oslash;res med materiel og efter metoder, der var g&aelig;ldende p&aring; installationens udf&oslash;relsestidspunkt.</span></p>
<p> </p>
<p>I forbindelse med anden ombygningsarbejde, kan der af byggetekniske &aring;rsager v&aelig;re behov for mindre &aelig;ndringer af en eksisterende installation. Det g&aelig;ldende bygningsreglement stiller ikke krav ved en mindre &aelig;ndring af en eksisterende installation, hvis &aelig;ndringen ikke p&aring;virker dels installationens overholdelse af det g&aelig;ldende bygningsreglements krav inklusiv tilslutning til fx aftr&aelig;kskanal, varmefordelingsr&oslash;r, brugsvandsr&oslash;r, afl&oslash;bsr&oslash;r eller ventilationskanaler, der har betydning for den samlede funktion af den tekniske installation. Kravene der var g&aelig;ldende p&aring; det oprindelige installationstidspunkt, skal dog forsat kunne opfyldes.</p>
<p> </p>
<p>Eksempler p&aring; en mindre &aelig;ndring af en teknisk installation, hvor der ikke stilles nye krav, kan fx v&aelig;re:</p>
<p>
</p>
<blockquote>
<div>&bull; En emh&aelig;tte kan flyttes fx i forbindelse med flytning af kogeplader ved udskiftning af et eksisterende k&oslash;kken med et nyt k&oslash;kken.<strong><br>
</strong></div>
<div><br>
<strong><strong>&bull; </strong></strong>Flytning af en radiator ud fra v&aelig;ggen fx i forbindelse med indvendig efterisolering.<strong><strong><br>
</strong></strong></div>
<div><br>
<strong><strong><strong>&bull; </strong></strong></strong>Flytning af en varmtvandsbeholder.<br>
</div>
<p><strong><strong><strong><strong>&bull; </strong></strong></strong></strong>En h&aring;ndvask kan flyttes, men hvis taparmaturet og tilslutningsr&oslash;r ogs&aring; flyttes, er der tale om udskiftning. </p>
<p>&nbsp;</p>
</blockquote>
<p>
</p>
<p><strong><em></em></strong></p>
<p><strong><em>Vedligeholdelse af eksisterende tekniske installationer&nbsp;</em></strong> </p>
<p>Det g&aelig;ldende bygningsreglement stiller krav om, at eksisterende installationer vedligeholdes s&aring;ledes, at de krav der var g&aelig;ldende, da byggetilladelsen blev givet eller p&aring; installationstidspunktet, altid opfyldes. </p>
<p> </p>
<p>For eksempel stilles der ikke nye krav ved udskiftning af: Ventiler, r&oslash;rdele, pakninger, styring, f&oslash;lere, sensorer, spj&aelig;ld, filtre m.m., idet dette betragtes som almindelig vedligeholdelse. Hvis de delkomponenter, der udskiftes, er omfattet af en harmoniseret standard, skal disse dog v&aelig;re CE-m&aelig;rkede (se <a href="http://byggevareinfo.dk/" target="_blank">byggevareinfo.dk</a>) eller have anden national godkendelse.&nbsp;
<strong><em>
</em></strong></p>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="5bfb2fa8-b294-4444-8d95-deb1edc8fc16" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="index.html#5bfb2fa8-b294-4444-8d95-deb1edc8fc16" data-href="https://www.bygningsreglementet.dk/historisk/br18_version8/vejledninger/andre_vejledninger/vejledning/installationer-eksisterende-byggeri/ventilationsanlaeg/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">3.</div>
                    <h3 class="accordion__title">
                        Eksempler på installationsarbejder - Balanceret mekanisk ventilationsanlæg
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/br18_version8/vejledninger/andre_vejledninger/vejledning/installationer-eksisterende-byggeri/ventilationsanlaeg/#5bfb2fa8-b294-4444-8d95-deb1edc8fc16" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>



<div class="accordion__content">



<div id="5bfb2fa8-b294-4444-8d95-deb1edc8fc16" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>I det f&oslash;lgende gennemg&aring;s, hvorn&aring;r bygningsreglementet stiller krav i forhold til bygninger med et balanceret, mekanisk ventilationsanl&aelig;g. F&oslash;lgende situationer belyses i eksemplet:</p>
<blockquote>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; Nyinstallation eller total udskiftning</p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; Udskiftning af &aelig;ldre varmegenvinder eller ventilator</p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; Udskiftning af &aelig;ldre ventilationskanaler, spj&aelig;ld, varmeflade eller ventiler m.m.</p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; Udbygning af et eksisterende ventilationsanl&aelig;g</p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; &AElig;ndret anvendelse af bygning med et mekanisk ventilationsanl&aelig;g</p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; Flytning af ventilationskanaler og ventiler ved ombygning</p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; Hel eller delvis fjernelse af et ventilationssystem</p>
</blockquote> <blockquote>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; Reparation og vedligeholdelses af varmegenvindingsaggregat (unit). </p>
</blockquote>
<p>Kravene til ventilationssystemer er fastsat i bygningsreglementets kapitel 22<em> &ndash; Ventilation. </em>Heri henvises til f&oslash;lgende standarder:</p>
<blockquote>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; DS 447, <em>Ventilation i bygninger &ndash; Mekaniske, naturlige og hybride ventilationssystemer</em>. </p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; DS 428 <em>Norm for brandtekniske foranstaltninger ved ventilationsanl&aelig;g.</em></p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; DS 452 <em>Termisk isolering af tekniske installationer.&nbsp; </em></p>
</blockquote>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;"><em><br>
</em></p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;"><em></em></p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;"><strong><em>Nyinstallation eller total udskiftning</em></strong></p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;"><strong></strong></p>
<p><strong>Ved nyinstallation i en eksisterende bygning eller en total udskiftning af et eksisterende mekanisk ventilationsanl&aelig;g stiller det g&aelig;ldende bygningsreglement krav. Kravene g&aelig;lder p&aring; lige fod med et nybyggeri.</strong></p>
<strong>
<strong>
</strong></strong><strong>
<p>Kravene er blandt andre, at ventilationssystemet skal projekteres og udf&oslash;res i overensstemmelse med DS 447, DS 428 og DS 452. </p>
<p>For bygninger, der anvendes til bolig, daginstitution eller undervisningsrum, skal de konkrete ventilationskrav i g&aelig;ldende bygningsreglement opfyldes med hensyn til luftm&aelig;ngder. For andre bygningsanvendelsestyper er det et krav i bygningsreglementet, at der foretages en projektering og udf&oslash;relse af den n&oslash;dvendige ventilationsluftm&aelig;ngde i forhold til den konkrete st&oslash;rrelse og anvendelse, s&aring; der sikres tilfredsstillende luftkvalitet og fugtforhold.<br>
<br>
For den energim&aelig;ssige ydeevne af et mekanisk ventilationsanl&aelig;g stilles der krav i bygningsreglementet om brug af varmegenvinding i visse bygningstyper og til anl&aelig;ggets elforbrug til lufttransport (SEL-v&aelig;rdi).<br>
<br>
I s&aelig;rlige tilf&aelig;lde, hvor det for eksempel af bygningstekniske &aring;rsager ikke kan lade sig g&oslash;re at opfylde kravene i det g&aelig;ldende bygningsreglement fuldt ud, kan der s&oslash;ges om dispensation. Fx kan der af pladshensyn, v&aelig;re behov for at bruge mindre ventilationskanaler, og dermed &oslash;ges tryktabet, som har betydning for SEL-v&aelig;rdien, hvorved kravet m&aring;ske ikke kan opfyldes.</p>
<p>Bygningsreglementet stiller ogs&aring; krav om, at der skal gennemf&oslash;res en funktionsafpr&oslash;vning af ventilationsanl&aelig;gget f&oslash;r ibrugtagning.<strong><br>
<br>
&nbsp;</strong></p>
</strong><em><strong><strong>Udskiftning af varmegenvinder eller ventilator</strong><br>
</strong></em>
<p>Ved udskiftning af en varmegenvinder (varmeveksler) eller ventilator stiller bygningsreglementet krav om, at projektering og udf&oslash;relse sker i henhold til DS 447, DS 428 og DS 452.</p>
<p>Ved udskiftning af varmegenvinder skal de g&aelig;ldende energim&aelig;ssige ydeevnekrav i bygningsreglementet opfyldes med hensyn til temperaturvirkningsgrad.</p>
<p>Ved udskiftning af et varmegenvindingsaggregat eller &eacute;n eller flere ventilatorer skal de g&aelig;ldende energim&aelig;ssige ydeevnekrav i bygningsreglementet ikke opfyldes med hensyn til elforbrug til lufttransport (SEL-v&aelig;rdi), da en v&aelig;sentlig del af tryktabet vil v&aelig;re i de eksisterende kanaler. Varmegenvindingsaggregat og ventilator skal dog v&aelig;re CE-m&aelig;rket eller have anden national godkendelse.</p>
<p>Udskiftningen af en varmegenvinder eller ventilator m&aring; ikke medf&oslash;re, at ventilationsanl&aelig;gget ikke opfylder de krav, der var g&aelig;ldende p&aring; installationstidspunktet med hensyn til luftm&aelig;ngder, temperaturvirkningsgrad og SEL-v&aelig;rdi. </p>
<p>&nbsp;</p>
<p><em><strong>Udskiftning af ventilationskanaler, spj&aelig;ld, varmeflade eller ventiler m.m.</strong></em></p>
<p>Ved udskiftning af alle ventilationskanaler i et eksisterende anl&aelig;g uden samtidig udskiftning af ventilatorer og varmegenvindingsaggregat skal det nye kanalsystem og tilh&oslash;rende komponenter opfylde kravene i DS 447, DS 428 og DS 452.</p>
<p>Hvis ventilatorerne udskiftes samtidig med kanalsystemet i et ventilationssystem uden varmegenvinding, skal bygningsreglementets krav opfyldes med hensyn til elforbrug til lufttransport (SEL-v&aelig;rdi). Hvis anl&aelig;gget har et varmegenvindingsaggregat der bibeholdes, skal kravet til SEL-v&aelig;rdien ikke opfyldes p&aring; grund af den eksisterende varmegenvindingers tryktab.</p>
<p>Udskiftningen af ventilationskanaler, spj&aelig;ld, varmeflade eller ventiler m&aring; ikke medf&oslash;re, at ventilationsanl&aelig;gget ikke opfylder det krav, der var g&aelig;ldende p&aring; installationstidspunktet med hensyn til luftm&aelig;ngder, temperaturvirkningsgrad og SEL-v&aelig;rdi. </p>
<p>Ved udskiftning af enkeltkomponenter i et ventilationssystem, fx varmeflade, ventilationskanaler, T-r&oslash;rstykker, spj&aelig;ld, ventiler eller lydd&aelig;mper m.m., stilles der kun krav til den komponent, der udskiftes, hvis den er omfattet af en harmoniseret standard.</p>
<div><em><strong><br>
</strong></em></div>
<p><em><strong>Udbygning af et eksisterende ventilationsanl&aelig;g </strong></em></p>
<p>Ved udbygning af et ventilationskanalsystem i et eksisterende anl&aelig;g skal udbygningen som helhed og alle nye enkeltkomponenter opfylde kravene i bygningsreglementet og DS 447, DS 428 og DS 452. Der stilles ingen nye krav i bygningsreglementet for ydeevnen af det eksisterende anl&aelig;g med hensyn til temperaturvirkningsgrad og elforbrug til lufttransport (SEL-v&aelig;rdi).</p>
<p> </p>
<p>Udbygningen kan for eksempel v&aelig;re i forbindelse med opf&oslash;relse af en ny tilbygning, som tilsluttes det eksisterende ventilationsanl&aelig;g.</p>
<p> </p>
<p>Hvis udbygningen af ventilationsanl&aelig;gget anvendes til bolig, daginstitution eller undervisningsrum, skal de konkrete ventilationskrav i g&aelig;ldende bygningsreglement opfyldes med hensyn til luftm&aelig;ngder. For andre bygningsanvendelser er det et krav i bygningsreglementet, at der foretages en projektering og udf&oslash;relse af den n&oslash;dvendige ventilationsm&aelig;ngde i forhold til den konkrete anvendelse, s&aring; der sikres tilfredsstillende luftkvalitet og fugtforhold. </p>
<p> </p>
<p>Hvis varmeforbruget til varmeflader kommer til at overstige 10.000 kWh pr. &aring;r, skal varmeforbruget m&aring;les, og ligeledes skal elforbruget til elvarmeflader m&aring;les, hvis det samlede elforbrug overstiger 3.000 kWh pr. &aring;r.</p>
<p>&nbsp;</p>
<p> </p>
<p><strong><em>&AElig;ndret anvendelse af bygning med et mekanisk ventilationsanl&aelig;g </em></strong></p>
<p>Ved &aelig;ndret anvendelse af en bygning med et eksisterende mekanisk ventilationsanl&aelig;g er det et krav, at ventilationsanl&aelig;gget eventuelt renoveres, s&aring; det kommer i overensstemmelse med g&aelig;ldende krav i bygningsreglementet samt DS 447, DS 428 og DS 452 svarende til kravene for den nye anvendelse. </p>
<em> </em><em>
</em>
<p>Hvis en enhed eller bygning &aelig;ndrer anvendelse til bolig, daginstitution eller undervisningsrum, skal de konkrete ventilationskrav i g&aelig;ldende bygningsreglement opfyldes med hensyn til luftm&aelig;ngder. </p>
<p>For bygninger, der &aelig;ndrer anvendelse til bolig, stilles der desuden specifikke krav til den energim&aelig;ssige ydeevne med hensyn til temperaturvirkningsgrad for varmegenvindingen og elforbruget til lufttransport (SEL-v&aelig;rdi).</p>
<p>For andre bygningsanvendelser end bolig, daginstitution og undervisningsrum er det et krav i bygningsreglementet, at der foretages en projektering og udf&oslash;relse af den n&oslash;dvendige ventilationsm&aelig;ngde i forhold til den konkrete st&oslash;rrelse og anvendelse, s&aring; der sikres tilfredsstillende luftkvalitet og fugtforhold. </p>
<em>
<p>&nbsp;</p>
<p><strong>Flytning af ventilationskanaler og ventiler ved ombygning <br>
</strong></p>
</em><em>
</em>
<p>Flytning af ventilationskanaler og ventiler betragtes i de fleste tilf&aelig;lde, som en nyinstallation og de g&aelig;ldende krav i bygningsreglementet skal opfyldes. Kravene er blandt andre, at kanalsystemet og ventiler (luftindtag og -afkast) skal projekteres og udf&oslash;res i overensstemmelse med DS 447, DS 428 og DS 452. </p>
<p> </p>
<p>Flytning af ventilationskanaler og ventiler medf&oslash;rer ikke nye krav mht. den energim&aelig;ssige ydeevne, men anl&aelig;gget skal opfylde kravene fra, da byggetilladelsen blev givet. Hvis ventilationskanalerne er opsat senere end tidspunktet for byggetilladelsen til bygningen, er det kravene p&aring; installationstidspunktet, der skal opfyldes. Hvis flytningen af ventilationskanaler og ventiler medf&oslash;rer et h&oslash;jere tryktab i kanalsystemet, skal det sikres, at anl&aelig;gget stadig opfylder de krav, der var g&aelig;ldende p&aring; installationstidspunktet, fx med hensyn til luftm&aelig;ngder og elforbrug til lufttransport (SEL-v&aelig;rdi).</p>
<p> </p>
<p>I forbindelse med anden ombygning kan der v&aelig;re behov for mindre flytninger af kanalstr&aelig;kninger. Hvis flytningen ikke &oslash;ger tryktabet i systemet og dermed p&aring;virker anl&aelig;ggets indregulering, volumenstr&oslash;mme samt elforbrug til lufttransport (SEL-v&aelig;rdi) stiller det g&aelig;ldende bygningsreglement ikke nye krav.</p>
<p> </p>
<p>Ved flytning af indbl&aelig;snings- og afkastventiler eller -armaturer stiller det g&aelig;ldende bygningsreglement krav om, at det sikres, at der ikke opst&aring;r tr&aelig;k i opholdszonen. Ligeledes skal kravene i DS 447 for luftindtag og -afkast overholdes, fx med hensyn til at de ikke m&aring; v&aelig;re til gene for omgivelserne, og at de skal v&aelig;re modstandsdygtige over for indtr&aelig;ngende vand.</p>
<em>
<p> <strong><br>
Hel eller delvis fjernelse af et ventilationssystem&nbsp; <br>
</strong></p>
</em><em>
</em>
<p><strong>Ved hel eller delvis fjernelse af et ventilationssystem stiller bygningsreglementet krav om, at ventilationen genetableres svarende til en nyinstallation af et ventilationssystem. Det kan for eksempel v&aelig;re i forbindelse med en facaderenovering, hvor udeluftventilerne i yderv&aelig;ggen ikke genetableres eller ved nedtagning af et &aelig;ldre udtjent mekanisk udsugningsanl&aelig;g. </strong></p>
<strong>
</strong>
<p> </p>
<strong>
</strong>
<p><strong>Ved nyinstallation eller en total udskiftning af et eksisterende mekanisk ventilationsanl&aelig;g stiller det g&aelig;ldende bygningsreglement krav. Se beskrivelsen af bygningsreglementets krav i afsnittet om Nyinstallation eller udskiftning.</strong></p>
<strong>
</strong><em><strong>
</strong>
<p><strong><br>
</strong></p>
<p><strong>Reparation og vedligeholdelse af varmegenvindingsaggregat (unit)<br>
<br>
</strong></p>
</em>
<div>
<p>Ved reparation og vedligeholdelse af et samlet varmegenvindingsaggregat stiller det g&aelig;ldende bygningsreglement ikke nye krav.</p>
<p>Reparation af et varmegenvindingsaggregat m&aring; ikke medf&oslash;re, at kravene, da byggetilladelsen blevet givet, ikke l&aelig;ngere opfyldes, fx med hensyn til luftm&aelig;ngder. Hvis varmegenvindingsaggregatet er installeret senere i forhold til tidspunktet for byggetilladelsen, er det kravene, der var g&aelig;ldende p&aring; installationstidspunktet, der skal overholdes.</p>
<p>Desuden stiller det g&aelig;ldende bygningsreglement krav om, at eksisterende installationer vedligeholdes s&aring;ledes, at de krav der var g&aelig;ldende, da byggetilladelsen blev givet eller p&aring; installationstidspunktet, altid opfyldes. </p>
</div>
<em><br>
</em>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="f7873844-ed75-4b03-8bfd-f1da2aab2661" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="../centralvarmekedler_1/index.html#f7873844-ed75-4b03-8bfd-f1da2aab2661" data-href="https://www.bygningsreglementet.dk/historisk/br18_version8/vejledninger/andre_vejledninger/vejledning/installationer-eksisterende-byggeri/centralvarmekedler_1/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">4.</div>
                    <h3 class="accordion__title">
                        Eksempler på installationsarbejder - Centralvarmekedler
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/br18_version8/vejledninger/andre_vejledninger/vejledning/installationer-eksisterende-byggeri/centralvarmekedler_1/#f7873844-ed75-4b03-8bfd-f1da2aab2661" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="f7873844-ed75-4b03-8bfd-f1da2aab2661" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>Kravene til varmeinstallationer er i det g&aelig;ldende bygningsreglement beskrevet i kapitel 19 <em>Termisk indeklima og installationer til varme- og k&oslash;leanl&aelig;g</em> og kapitel 12<em> &ndash; Energiforsyningsanl&aelig;g i tilknytning til bygninger</em>.</p>
<p>Bygningsreglementet stiller generelle krav om, at det for energiforsyningsanl&aelig;g skal sikres, at der ikke kan opst&aring; risiko for skader p&aring; personer og bygninger som f&oslash;lge af for eksempel brand og eksplosion, og at der ikke opst&aring;r risiko for personers sundhed eller komfort, for eksempel som f&oslash;lge af forgiftning, skoldning eller lugtgener.</p>
<p>Installation af en ny kedel skal desuden sikre, at der ikke sker un&oslash;digt forbrug af energi for eksempel ved, at den nye kedel projekteres, udf&oslash;res og installeres, s&aring; der opn&aring;s god forbr&aelig;nding. Bygningsreglementet stiller derfor ogs&aring; krav til aftr&aelig;kssystemet for eksempel ved, at det skal sikres, at der tilf&oslash;res tilstr&aelig;kkelig luft til forbr&aelig;ndingen. </p>
<p>I bygningsreglementet henvises til f&oslash;lgende standarder med hensyn til energiforsyningsanl&aelig;g, centralvarmekedler og varmefordelingssystemer:</p>
<blockquote>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; DS 469,<em> Varme- og k&oslash;leanl&aelig;g i bygninger</em></p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; DS 452,<em> Termisk isolering af tekniske installationer.</em>&nbsp; </p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; DS/EN 303-5<em>, Centralvarmekedler til fast br&aelig;ndsel, manuelt eller automatisk fyrede med en nominel varmeeffekt p&aring; op til 500 kW - Terminologi, krav, pr&oslash;vning og m&aelig;rkning</em></p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; DS/EN 15270, <em>Pillebr&aelig;ndere til sm&aring; varmekedler - Definitioner, krav, pr&oslash;vning, m&aelig;rkning.</em></p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; DS/EN 298, <em>Automatisk br&aelig;ndekontrolsystem til br&aelig;ndere og apparater, der forbr&aelig;nder gasformige eller flydende br&aelig;ndsler</em></p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; DS/EN 267, <em>Automatiske bl&aelig;seluftsoliebr&aelig;ndere til flydende br&aelig;ndstof.</em></p>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;">&ndash;&nbsp;&nbsp;&nbsp; DS/EN 1443, <em>Skorstene &ndash; Generelle krav.</em></p>
</blockquote>
<p style="margin-left: 12.75pt; text-indent: -12.75pt;"><em><br>
</em></p>
<div><strong><em>Nyinstallation eller udskiftning af kedel</em></strong></div>
<p>Ved nyinstallation eller udskiftning af en eksisterende kedel stilles der krav i bygningsreglementet til den nye kedel med hensyn til projektering og udf&oslash;relse i henhold til DS 452 og DS 469. Der stilles ogs&aring; et generelt krav om, at der skal v&aelig;re tilstr&aelig;kkelig fordeling af varme i bygningen samt til tilknyttede systemer.</p>
<p> </p>
<p>F&oslash;lgende specifikke krav stilles til energiforsyningsanl&aelig;g med hensyn til projektering og udf&oslash;relse:</p>
<p> </p>
<ol style="list-style-type: lower-alpha;">
    <li>Placering og fastg&oslash;relse m&aring; ikke medf&oslash;re generende rystelser eller skader p&aring; bygningsdele eller installationer.</li>
    <li>De skal beskyttes mod frost.</li>
    <li>Utilsigtet udsivning skal undg&aring;s.</li>
    <li>Normalt forekommende statiske, dynamiske, kemiske og termiske p&aring;virkninger skal kunne modst&aring;s.</li>
    <li>Risiko for spr&aelig;ngninger eller skadelig tryk og trykst&oslash;d m&aring; ikke opst&aring;.</li>
    <li>Korrosion og aflejringer, der kan forringe kapaciteten, m&aring; ikke opst&aring;.</li>
    <li>Holdbarhed i forhold til deres placering og muligheden for udskiftning skal sikres.</li>
    <li>R&oslash;rgennemf&oslash;ringer m&aring; ikke sprede generende st&oslash;j, fugt og lugt.</li>
    <li>Under hensyn til anvendelsen m&aring; der ikke forekomme overfladetemperaturer, der kan medf&oslash;re skader p&aring; personer.</li>
    <li>Det skal sikres, at de kan renses, betjenes og vedligeholdes i forn&oslash;dent omfang. Komponenter, der kr&aelig;ver betjening, eftersyn eller vedligehold, skal v&aelig;re let tilg&aelig;ngelige, s&aring; dette kan ske p&aring; en hensigtsm&aelig;ssig og forsvarlig m&aring;de.</li>
</ol>
Mindstekrav til olie- og gaskedlers virkningsgrad stilles i Ecodesign-forordningen og er s&aring;ledes ikke et energikrav i bygningsreglementet. Ecodesign-kravene til olie- og gaskedler er beskrevet i <a href="https://eur-lex.europa.eu/LexUriServ/LexUriServ.do?uri=OJ:L:2013:239:0136:0161:DA:PDF" target="_blank">Forordning (EU) nr. 813/2013</a>. Dog stilles der i bygningsreglementet et specifikt krav til store olie- og gasfyrede centralvarmekedler med en nominel ydelse p&aring; mere end 400 kW. Disse m&aring; h&oslash;jst have et r&oslash;ggastab p&aring; 7 % ved fuldlast og skal v&aelig;re forsynet med r&oslash;ggask&oslash;ler, hvis temperaturforholdene i det tilsluttede varmeanl&aelig;g er egnet til dette.
<p>Der er desuden specifikke energikrav i det g&aelig;ldende bygningsreglement for centralvarmekedler under 500 kW, der fyres med faste br&aelig;ndsler. Disse skal opfylde kravene til virkningsgrad for kedelklasse 5 og sikkerhedsniveau i DS/EN 303-5. Kedler til fyring med halm p&aring; op til 1 MW skal mindst opfylde kravene til virkningsgrad for kedelklasse 3 i DS/EN 303-5. Der er ikke energikrav til halmkedler under 130 kW, der er beregnet til fyring med sm&aring;baller. </p>
<p> </p>
<p>Ud over kravene til kedlen stiller bygningsreglementet ogs&aring; en r&aelig;kke krav til aftr&aelig;kssystemet med hensyn til lysningsareal, renselem, overfladetemperatur, adgangsmulighed m.m.</p>
<p> Endelig stilles der krav om, at der udf&oslash;res en funktionsafpr&oslash;vning af installationen f&oslash;r ibrugtagning </p>
<p>&nbsp;</p>
<p><strong><em>Flytning af kedel </em></strong></p>
<p>Flytning af en kedel betragtes i de fleste tilf&aelig;lde, som en nyinstallation og de g&aelig;ldende krav i bygningsreglementet skal opfyldes.</p>
<p>Installationsarbejdet i forbindelse med flytning af en kedel skal projekteres og udf&oslash;res i henhold til DS 469 og DS 452.</p>
<p>En kedel der flyttes, skal kunne opfylde g&aelig;ldende Ecodesign-krav, fx en ny afpr&oslash;vning af den energim&aelig;ssige ydeevne. Ecodesign-kravene kan ikke eftervises ved brug af den oprindelige pr&oslash;vningsattest, fordi kedlens energim&aelig;ssige ydeevne falder, hvis den har v&aelig;ret i l&aelig;ngerevarende drift. Kedler under 500 kW, der fyres med faste br&aelig;ndsler, skal opfylde kravene til virkningsgrad for kedelklasse 5 og sikkerhedsniveau i DS/EN 303-5. Kedler til fyring med halm p&aring; op til 1 MW skal mindst opfylde kravene til virkningsgrad for kedelklasse 3 i DS/EN 303-5.</p>
<p>I forbindelse med anden ombygningsarbejde, kan der af byggetekniske &aring;rsager v&aelig;re behov for en mindre flytning af &eacute;n kedel. Det g&aelig;ldende bygningsreglement stiller ikke krav ved en mindre flytning af en eksisterende kedel inden for samme placeringsomr&aring;de, hvis flytningen ikke p&aring;virker dels kedlens ydeevne og dels tilslutningen til aftr&aelig;kskanalen, varmefordelingsr&oslash;r og evt. tilslutningsr&oslash;r til varmtvandsbeholder. Kravene der var g&aelig;ldende p&aring; det oprindelige installationstidspunkt, skal forsat kunne opfyldes efter en mindre flytning.</p>
<p>De dele, fx varmefordelingsr&oslash;r og tilslutningsr&oslash;r til varmtvandsbeholder, der udskiftes i forbindelse med flytningen skal opfylde g&aelig;ldende krav og varmeisoleres i henhold til DS 452. </p>
<p>&nbsp;</p>
<p><strong><strong><em>Tilbygning, der tilsluttes eksisterende varmefordelingssystem fra en kedel</em></strong><br>
</strong></p>
<p><strong> </strong></p>
<p><strong> </strong></p>
<p><strong>For en ny tilbygning, der tilsluttes et eksisterende varmefordelingssystem med en kedel, stilles der krav i g&aelig;ldende bygningsreglement til, at kedlen har en effekt, der er stor nok til at kunne opvarme hele bygningen og en tilfredsstillende nedre gr&aelig;nse for det termiske indeklima.</strong></p>
<strong> </strong> <strong><strong> </strong>
<p> </p>
</strong>
<p> </p>
<p>Hvis tilbygningens overholdelse af bygningsreglementets energikrav er baseret p&aring; energirammen, skal energibehovet for tilbygningen bestemmes ved brug af den eksisterende kedels virkningsgrad.</p>
<p> </p>
<p>Der stilles desuden krav for tilbygningens varmefordelingssystem med hensyn til DS 452 og DS 469. </p>
<strong>
<p> <strong><em><br>
Reparation og vedligeholdelse af kedel <br>
<br>
</em></strong></p>
</strong><strong>
<p>Ved reparationer og udskiftning af delkomponenter i kedlen stilles der ingen krav til den eksisterende kedel. Reparationen eller udskiftningen m&aring; dog ikke medf&oslash;re, at kedlen ikke kan opfylde de p&aring; installationstidspunktet g&aelig;ldende krav.</p>
<p> </p>
<p>Ved udskiftning af pillebr&aelig;ndere med en indfyret effekt p&aring; h&oslash;jst 70 kW, der er installeret p&aring; en eksisterende kedel, stiller det g&aelig;ldende bygningsreglement krav om, at DS/EN 15270 skal opfyldes.</p>
<p> </p>
<p>Hvis der i forbindelse med reparationsarbejdet foretages udskiftning eller delvis udskiftning af for eksempel varmer&oslash;r eller tilslutningsr&oslash;r mellem kedel og varmtvandsbeholder skal disse overholde kravene i g&aelig;ldende bygningsreglement og varmeisoleres i henhold til DS 452.</p>
<p> </p>
<p>Desuden stiller det g&aelig;ldende bygningsreglement krav om, at eksisterende installationer vedligeholdes s&aring;ledes, at de krav der var g&aelig;ldende, da byggetilladelsen blev givet eller p&aring; installationstidspunktet, altid opfyldes. </p>
</strong>
<p><strong> </strong></p>
<p><strong><br>
<strong><em>S&aelig;rligt for oliekedler </em></strong><br>
</strong></p>
<p><strong> </strong></p>
<strong> </strong>
<p><strong> </strong></p>
<p>For eksisterende bygninger, der ligger i et fjernvarme- eller naturgasomr&aring;de, er det ikke muligt at udskifte en &aelig;ldre oliekedel til en ny.</p>
<p>Det er dog stadig muligt at installere en oliekedel uanset tidligere opvarmningsform, hvis den eksisterende bygning ligger i et omr&aring;de uden eksisterende eller planlagt kollektiv varmeforsyning.</p>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="395945e5-72de-442b-a8c2-7492081ad955" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="../varmeror_1/index.html#395945e5-72de-442b-a8c2-7492081ad955" data-href="https://www.bygningsreglementet.dk/historisk/br18_version8/vejledninger/andre_vejledninger/vejledning/installationer-eksisterende-byggeri/varmeror_1/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">5.</div>
                    <h3 class="accordion__title">
                        Eksempler på installationsarbejder - Varmerør
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/br18_version8/vejledninger/andre_vejledninger/vejledning/installationer-eksisterende-byggeri/varmeror_1/#395945e5-72de-442b-a8c2-7492081ad955" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="395945e5-72de-442b-a8c2-7492081ad955" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>I det f&oslash;lgende gennemg&aring;s en r&aelig;kke eksempler i forbindelse med ombygningsarbejder, hvor en bygnings eksisterende varmer&oslash;r &aelig;ndres eller p&aring;virkes.</p>
<p>Varmer&oslash;r omfatter b&aring;de centralvarmer&oslash;r i varmefordelingssystemet og r&oslash;r til varmt brugsvand.</p>
<p>I bygningsreglementet henvises til f&oslash;lgende standarder med hensyn til varmer&oslash;r:</p>
<blockquote>
<p>DS 452,<em> Termisk isolering af tekniske installationer</em></p>
<p>DS 469,<em> Varme- og k&oslash;leanl&aelig;g i bygninger</em></p>
<p>DS 439, <em>Norm for vandinstallationer</em></p>
<p><em><strong><br>
</strong></em></p>
</blockquote>
<div><em><strong>Nyinstallation eller udskiftning af varmer&oslash;r</strong></em></div>
<p>Ved nyinstallation i en enhed, lejlighed eller bygning, hvor der ikke tidligere har v&aelig;ret varmer&oslash;r, eller ved udskiftning af eksisterende varmer&oslash;r stiller det g&aelig;ldende bygningsreglement krav til de nye varmer&oslash;r med hensyn til projektering og udf&oslash;relse, jf. DS 452 og DS 469.</p>
<p>&nbsp;</p>
<p> </p>
<em><strong>Flytning af et eller flere varmer&oslash;r <br>
</strong></em>
<p>Flytning af varmer&oslash;r betragtes i de fleste tilf&aelig;lde, som en nyinstallation og de g&aelig;ldende krav i bygningsreglementet skal opfyldes. Installationsarbejdet i forbindelse med flytning af varmer&oslash;r skal projekteres og udf&oslash;res i henhold til DS 469 og DS 452.</p>
<p> </p>
<p>I forbindelse med anden ombygningsarbejde, kan der af byggetekniske &aring;rsager v&aelig;re behov for en mindre flytning af varmer&oslash;r. Det g&aelig;ldende bygningsreglement stiller ikke nye krav ved en mindre flytning af eksisterende varmer&oslash;r inden for samme placeringsomr&aring;de, hvis flytningen ikke p&aring;virker ydeevnen af varmeforsyningen eller opretholdelsen af et tilfredsstillende termisk indeklima i alle rum. Kravene der var g&aelig;ldende p&aring; det oprindelige installationstidspunkt, skal forsat kunne opfyldes efter en mindre flytning.</p>
<p>&nbsp;</p>
<p> </p>
<p><em><strong>Udvidelse af varmefordelingssystem</strong></em></p>
<p><strong> </strong></p>
<strong>
<p>Ved udvidelse af varmefordelingssystemet til et nyt rum eller en ny tilbygning stiller bygningsreglementet krav med hensyn til projektering og udf&oslash;relse, jf. DS 452 og DS 469, for den del, der er indeholdt i det nye rum eller nye tilbygning. </p>
<p> </p>
<p>Der stilles et generelt krav i bygningsreglementet om, at der ved udvidelsen forsat skal v&aelig;re tilstr&aelig;kkelig fordeling af varme s&aring;ledes, at der kan opretholdes et tilfredsstillende termisk indeklima i alle rum.</p>
<p>&nbsp;</p>
</strong>
<p><em><strong> </strong></em></p>
<p><em><strong>Udvidelse af varmt brugsvandssystem</strong></em></p>
<p><strong> </strong></p>
<strong>
<p>Ved udvidelse af et varmt brugsvandssystem til et nyt rum eller en ny tilbygning stiller det g&aelig;ldende bygningsreglement krav med hensyn til projektering og udf&oslash;relse, jf. DS 439, for den del, der er indeholdt i det nye rum eller nye tilbygning. </p>
<p> </p>
<p>Der stilles for eksempel krav i bygningsreglementet med hensyn til passende vandm&aelig;ngde, vandtemperatur, skoldningsrisiko og ventetid.</p>
<p>&nbsp; </p>
</strong>
<p><em><strong><strong>Reparation af varmer&oslash;r</strong> <br>
</strong></em></p>
Ved mindre reparationer af varmer&oslash;r svarende til udskiftning af enkelte r&oslash;rfittings og komponenter, fx T-stykker, reduktioner eller ventiler, der er gennemt&aelig;ret, stilles der ikke krav i bygningsreglementet. Hvis delkomponenten der udskiftes er omfattet af en harmoniseret standard, skal den dog v&aelig;re CE-m&aelig;rket eller have anden national godkendelse.
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="4bd46749-fbf8-4210-b7d3-e45b0def449c" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="../vaadrum_1/index.html#4bd46749-fbf8-4210-b7d3-e45b0def449c" data-href="https://www.bygningsreglementet.dk/historisk/br18_version8/vejledninger/andre_vejledninger/vejledning/installationer-eksisterende-byggeri/vaadrum_1/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">6. </div>
                    <h3 class="accordion__title">
                        Eksempler på installationsarbejder - Vådrum
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/br18_version8/vejledninger/andre_vejledninger/vejledning/installationer-eksisterende-byggeri/vaadrum_1/#4bd46749-fbf8-4210-b7d3-e45b0def449c" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="4bd46749-fbf8-4210-b7d3-e45b0def449c" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <div><strong><em>Nyinstallation </em></strong><br>
</div>
<p> </p>
<p>Fx. &aelig;ndret anvendelse af et v&aelig;relse til v&aring;drum.</p>
<blockquote>
<p>- Da der er tale om et helt nyt rum, skal alle bestemmelser i g&aelig;ldende bygningsreglement opfyldes med hensyn til kravene for tekniske installationer. </p>
</blockquote>
<p>&nbsp;</p>
<p> </p>
<div><strong><em>Udskiftning </em></strong><br>
</div>
<p> </p>
<p>Eksisterende v&aring;drum skal total renoveres for etablering af nyt v&aring;drum.</p>
<blockquote>
<p>- B&aring;de de tekniske installationer og hele rummet skal opfylde kravene til v&aring;drum i g&aelig;ldende bygningsreglement.</p>
<p>- For tilkobling af en ny installation til en eksisterende del stiller det g&aelig;ldende bygningsreglement ikke krav til den eksisterende del, hvis &aelig;ndringen ikke p&aring;virker den eksisterende tekniske installation med hensyn til at overholde de krav der var g&aelig;ldende p&aring; installationstidspunktet inklusiv tilslutning til fx aftr&aelig;kskanal, varmefordelingsr&oslash;r, brugsvandsr&oslash;r, afl&oslash;bsr&oslash;r eller ventilationskanaler. </p>
</blockquote>
<p>&nbsp;</p>
<p> </p>
<div><strong><em>Flytning</em></strong></div>
<p>Nedtagning af enkeltkomponent for ops&aelig;tning andet sted i rummet, eksempelvis toilet.</p>
<blockquote>
<p>- Nye tilslutninger skal f&oslash;lge krav til nyinstallation</p>
<p>- Installationsgenstand m&aring; geninstalleres<br>
<br>
</p>
</blockquote>
<p>Mindre flytning af installationer, eksempelvis i forbindelse med ops&aelig;tning af nyt badev&aelig;relsesskab med indbygget vask, som dog ikke &aelig;ndrer p&aring; afl&oslash;b eller tilslutning til brugsvand. </p>
<blockquote>
<p>- Bestemmelser om mindre &aelig;ndringer f&oslash;lges</p>
</blockquote>
<p> </p>
<div><br>
</div>
<p> </p>
<div><strong><em>Hel eller delvis fjernelse af installation&nbsp; </em></strong><br>
</div>
<p> </p>
<p>Nedtagning af en installation kan medf&oslash;re krav fx. </p>
<blockquote>
<p>- Der skal sikres mod d&oslash;de ender i en brugsvandsinstallation.</p>
<p> </p>
<p>- Ved bl&aelig;nding af et ventilationsaftr&aelig;k for naturlig ventilation skal kravene for ventilation opfyldes p&aring; anden vis fx ved et mekanisk ventilationsanl&aelig;g. </p>
</blockquote>
<p> </p>
<p>Nedtagning af eksempelvis badekar for bibeholdelse af bruseomr&aring;de</p>
<blockquote>
<p>- F&oslash;lger regler om mindre &aelig;ndring, herunder montering af nicheafl&oslash;b p&aring; eksisterende afl&oslash;bsr&oslash;r med sideindl&oslash;b til gulvafl&oslash;b &nbsp; </p>
<p>- Eventuel etablering af nyt gulvafl&oslash;b skal udf&oslash;res som nyinstallation</p>
</blockquote>
<p>&nbsp;</p>
<p> </p>
<div><strong><em>Reparation og mindre anl&aelig;g </em></strong><br>
</div>
<p> </p>
<p>Udskiftning af armatur i v&aelig;g til nyt </p>
<blockquote>
<p>- Hvis r&oslash;rtilslutningen ikke &aelig;ndres stilles der ikke nye krav i g&aelig;lde bygningsreglement. Kravene g&aelig;ldende p&aring; installationens oprindelige udf&oslash;relsestidspunkt skal v&aelig;re opfyldt. </p>
</blockquote>
<p>&nbsp;</p>
<p><strong><em>Vedligeholdelse </em></strong></p>
<div>
<p>Skift af pakning i enkeltkomponenter som eksempelvis toilet eller armatur</p>
<blockquote> - Der stilles ikke krav i bygningsreglementet for denne type vedligeholdelsesarbejde, dog skal de komponenter der udskiftes fortsat leve op til de oprindelige krav, herunder at leverand&oslash;rens anvisninger f&oslash;lges.<br>
</blockquote> </div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>


    </main>

        <footer>
            

<section>
    <a href="https://www.bygningsreglementet.dk/" class="logo">
        <span>
            <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 57 57.2"><path class="st0" d="M22.8 0h11.4v11.4H22.8zM0 0h11.4v11.4H0zM45.6 0H57v11.4H45.6zM0 22.8h11.4v11.4H0zM22.8 22.8h11.4v11.4H22.8zM45.6 22.8H57v11.4H45.6zM0 45.8h11.4v11.4H0zM22.8 45.8h11.4v11.4H22.8zM45.6 45.8H57v11.4H45.6z"/></svg>
        </span>Information
    </a>
    <h2 class="visuallyhidden">Information</h2>
    <div class="grid grid-container">
        <div class="row">
                <div class="md-4 sm-6">
                        <h3>Byggeriets regler</h3>
                    <p>
                        <p>Bygningsreglementet udspecificerer byggelovens krav og indeholder de n&aelig;rmere detaljerede krav, som alle byggearbejder skal leve op til.</p>
<p>Kravene i bygningsreglementet skal sikre, at et byggeri udf&oslash;res og indrettes, s&aring; det er tilfredsstillende i b&aring;de brand-, sikkerheds- og sundhedsm&aelig;ssig henseende. Overtr&aelig;delse af bygningsreglementet kan medf&oslash;re straf i form af b&oslash;de.</p>
                    </p>
                </div>
                <div class="md-4 sm-6">
                        <a href="https://www.sbst.dk/byggeri/byggevarer" title="Alt om byggeri og byggevarer" class="link--arrow">
                            <h3>Alt om byggeri og byggevarer</h3>
                            <span class="link--arrow__icon">
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32"><g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10"><circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"/><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"/></g></svg>
                            </span>
                        </a>
                    <p>
                        <p>Generel information om regulering af byggeri og byggevarer findes på Social- og Boligstyrelsens hjemmeside.</p>
<p>Her kan du også læse <a rel="noopener noreferrer" href="https://sbst.dk/nyheder" target="_blank">styrelsens nyheder om byggeri og byggevarer.</a></p>
                    </p>
                </div>
                <div class="md-4 sm-6">
                        <a href="https://www.was.digst.dk/bygningsreglementet-dk" title="Tilg&#xE6;ngelighedserkl&#xE6;ring" class="link--arrow">
                            <h3>Tilg&#xE6;ngelighedserkl&#xE6;ring</h3>
                            <span class="link--arrow__icon">
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32"><g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10"><circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"/><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"/></g></svg>
                            </span>
                        </a>
                    <p>
                        <p><span>Ifølge tilgængelighedsloven skal offentlige organers websteder og apps være tilgængelige, så de kan bruges af alle, herunder af borgere med handicap.</span></p>
<p><span>Klik på linket for at se styrelsens tilgængelighedserklæring for Bygningsreglementet.dk</span></p>
                    </p>
                </div>
        </div>
    </div>
</section>

<section class="page-fullwidth footer__address">
    <div class="page-fullwidth__inner section__inner">
        <p class="address__name">Social- og Boligstyrelsen</p>
        <span class="footer__dot">.</span>
        <p>Holmens kanal 22</p>
        <span class="footer__dot">.</span>
        <p>1060 K&#xF8;benhavn K</p>
        <span class="footer__dot">.</span>
        <p>Tlf. 72 42 37 00</p>
        <span class="footer__dot">.</span>
        <p>
            <a href="mailto:byggeri@sbst.dk">byggeri@sbst.dk</a>
        </p>
    </div>
</section>

        </footer>

    

<div class="search-modal" data-component-root aria-modal="true" aria-label="Alle resultater" role="dialog"> 
    <div class="search-modal__underlay" data-ref="underlay"></div>
    <div class="search-modal__dialog">
        <div class="search-modal__header">
            <button data-ref="close-button">
                <svg xmlns="http://www.w3.org/2000/svg" width="20" height="20" viewBox="0 0 20 20"><path d="M11.446 10l8.563 8.566-1.448 1.449L10 11.45l-8.565 8.565-1.449-1.449L8.55 10-.013 1.436 1.435-.013 10 8.553l8.561-8.566 1.448 1.449z"/></svg>
                Luk
            </button>
            <div class="search-modal__form">
                
<form class="search-field" data-component-root>
    <div class="search-field__content">
        <input type="text" value="" title="S&#xF8;g" placeholder="S&#xF8;g" data-ref="input" />
        <button type="submit" title="S&#xF8;g">
            <span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 22 22"><path d="M13.2 0C8.3 0 4.4 3.9 4.4 8.8s3.9 8.8 8.8 8.8S22 13.7 22 8.8 18.1 0 13.2 0zm0 15.4c-3.6 0-6.6-3-6.6-6.6 0-3.6 3-6.6 6.6-6.6 3.6 0 6.6 3 6.6 6.6 0 3.6-3 6.6-6.6 6.6zm-8.5.4l1.6 1.6L1.6 22 0 20.4l4.7-4.6z"/></svg>
            </span>
        </button>
    </div>
</form>

                <span class="search-modal__form__empty-text">Indtast venligst s&#xF8;geord</span>
            </div>
        </div>         
        <div class="search-modal__content" data-ref="content">
            <div class="search-modal__content__main">
                <h1 class="visuallyhidden">Alle resultater</h1>
                <div class="search-modal__filters">
                    <ul data-ref="filters"></ul>
                    <select data-ref="filter-select" aria-hidden></select>
                </div>
                <div class="search-modal__results">
                    <div class="visuallyhidden" role="status" data-ref="count-status"></div>
                    <div class="search-modal__results__count" data-ref="count"></div>
                    <div>
                        <ul data-ref="results"></ul>
                    </div>        
                </div> 
            </div>
            <aside class="search-modal__loader">
                <div class="search-modal__loader__animation">
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 57 57.2"><path class="st0" d="M22.8 0h11.4v11.4H22.8zM0 0h11.4v11.4H0zM45.6 0H57v11.4H45.6zM0 22.8h11.4v11.4H0zM22.8 22.8h11.4v11.4H22.8zM45.6 22.8H57v11.4H45.6zM0 45.8h11.4v11.4H0zM22.8 45.8h11.4v11.4H22.8zM45.6 45.8H57v11.4H45.6z"/></svg>
                </div>
            </aside>        
        </div> 
    </div>
</div>


    <script>
        var scriptLoaderSettings = {
            mainScriptSrc: ['/assets/bundle.js']
        };

        var loadMainScript = function () {
            function a(a) {
                var b = document.createElement('script');
                (b.async = !0), (b.src = a), document.body.appendChild(b);
            }
            if ('object' == typeof scriptLoaderSettings.mainScriptSrc)
                for (var b = 0; b < scriptLoaderSettings.mainScriptSrc.length; b++)
                    a(scriptLoaderSettings.mainScriptSrc[b]);
            else a(scriptLoaderSettings.mainScriptSrc);
        };

        loadMainScript()
    </script>

<script type="text/javascript"><br/>/*<![CDATA[*/<br/>(function() {<br/>var sz = document.createElement('script'); sz.type = 'text/javascript'; sz.async = true;<br/>sz.src = '//siteimproveanalytics.com/js/siteanalyze_11262.js';<br/>var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(sz, s);<br/>})();<br/>/*]]>*/<br/></script><br/>
    <div class="cookie-button" onclick="javascript:CookieConsent.renew();">
        <span class="icon icon-cookie"></span>
    </div>

    <script type="text/javascript">
        window._monsido = window._monsido || {
            token: "mOT_-I3tVpbWFaZrkNMUsQ",
            statistics: {
                enabled: true,
                cookieLessTracking: true,
                documentTracking: {
                    enabled: false,
                    documentCls: "monsido_download",
                    documentIgnoreCls: "monsido_ignore_download",
                    documentExt: ["pdf","doc","ppt","docx","pptx"],
                },
            },
        };
    </script>
    <script type="text/javascript" async src="https://app-script.monsido.com/v2/monsido-script.js"></script>
</body>
</html>
