


<!DOCTYPE html>
<!--[if lte IE 8]>
    <html lang="da" class="no-js lt-ie9"><![endif]-->
<!--[if gte IE 9]><!-->
<html lang="da" class="no-js ">

<!--<![endif]-->
<head>
    <title>BR18</title>
    <meta name="description" content="">


        <meta name="searchCategory" content="vejledninger" />
        <meta name="searchCategory" content="br18" />

    <meta charset="utf-8">
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta name="viewport" content="width=device-width, initial-scale=1">
    <meta name="format-detection" content="telephone=no">

    <style>
        .logo{display:-webkit-inline-box;display:-ms-inline-flexbox;display:inline-flex;-webkit-box-orient:horizontal;-webkit-box-direction:normal;-ms-flex-flow:row nowrap;flex-flow:row nowrap;-webkit-box-align:center;-ms-flex-align:center;align-items:center;text-decoration:none;font-family:Spectral,serif;color:#000;margin:0;font-size:16px;line-height:25px;font-weight:400}@media (min-width:768px){.logo{font-size:24px;line-height:31px}}.logo span{display:inline-block;width:25px;height:25px;color:#b2400a;float:left;margin-right:15px}@media (min-width:768px){.logo span{width:31px;height:31px;margin-right:25px}}.logo span svg{fill:currentColor}.logo:focus,.logo:hover{color:#000}.sitenav.animate-from-right [type=checkbox]~nav,.sitenav.animate-from-right [type=checkbox]~ul{-webkit-transition:-webkit-transform .25s cubic-bezier(.79,.44,.33,.8);transition:-webkit-transform .25s cubic-bezier(.79,.44,.33,.8);transition:transform .25s cubic-bezier(.79,.44,.33,.8);transition:transform .25s cubic-bezier(.79,.44,.33,.8),-webkit-transform .25s cubic-bezier(.79,.44,.33,.8);-webkit-transform:translate3d(100vw,0,0);transform:translate3d(100vw,0,0)}.sitenav.animate-from-right [type=checkbox]:checked~nav,.sitenav.animate-from-right [type=checkbox]:checked~ul{visibility:visible;-webkit-transform:translate3d(0,0,0);transform:translate3d(0,0,0)}@media (min-width:992px){.sitenav.animate-from-right [type=checkbox]:checked~nav,.sitenav.animate-from-right [type=checkbox]:checked~ul{-webkit-transform:translate3d(25vw,0,0);transform:translate3d(25vw,0,0)}}@media (min-width:1540px){.sitenav.animate-from-right [type=checkbox]:checked~nav,.sitenav.animate-from-right [type=checkbox]:checked~ul{-webkit-transform:translate3d(35vw,0,0);transform:translate3d(35vw,0,0)}}@media (max-width:767px){.sitenav{position:fixed;height:80px;top:0;left:0;z-index:9;background:#fff;display:-webkit-box;display:-ms-flexbox;display:flex;-webkit-box-orient:horizontal;-webkit-box-direction:normal;-ms-flex-flow:row nowrap;flex-flow:row nowrap;-webkit-box-align:center;-ms-flex-align:center;align-items:center;-webkit-box-pack:justify;-ms-flex-pack:justify;justify-content:space-between;-webkit-transition:-webkit-transform .5s cubic-bezier(.79,.44,.33,.8);transition:-webkit-transform .5s cubic-bezier(.79,.44,.33,.8);transition:transform .5s cubic-bezier(.79,.44,.33,.8);transition:transform .5s cubic-bezier(.79,.44,.33,.8),-webkit-transform .5s cubic-bezier(.79,.44,.33,.8)}.sitenav__logo{font-size:16px;font-weight:300}.sitenav__logo span{width:25px;height:25px;margin-right:15px}.sitenav--hidden{-webkit-transform:translateY(-100%);transform:translateY(-100%)}}.sitenav__btn{background:0 0;color:inherit;border:none;padding:0;font:inherit;cursor:pointer;outline:inherit;height:35px;width:60px;cursor:pointer;z-index:102;-webkit-box-flex:0;-ms-flex:0;flex:0}@media (min-width:768px){.sitenav__btn{width:35px;position:absolute}}.sitenav__btn svg{-webkit-transition:fill .5s;transition:fill .5s;fill:#b2400a;width:25px;height:25px;margin-bottom:5px}@media (min-width:768px){.sitenav__btn svg{fill:#fff;width:35px;height:35px}}@media (min-width:768px){.sitenav__btn--top-right{right:45px;top:38px}}@media (min-width:992px){.sitenav__btn--top-right{top:87px}}@media (min-width:1220px){.sitenav__btn--top-right{right:26px}}.sitenav__btn--open{display:-webkit-box;display:-ms-flexbox;display:flex}[type=checkbox]:checked~.sitenav__btn--open{display:none}.sitenav__btn--open:focus-visible{outline:2px solid #fff;outline-offset:8px}.sitenav__btn--close{display:none}[type=checkbox]:checked~.sitenav__btn--close{display:-webkit-box;display:-ms-flexbox;display:flex}.sitenav__btn--close:focus-visible{outline:2px solid #000}.sitenav [type=checkbox],.sitenav__trigger{width:1px;height:1px;overflow:hidden;position:absolute;top:0;left:0;background:0 0;border:0;opacity:0;display:none}.sitenav [type=checkbox]~button,.sitenav__trigger~button{font-family:Arial,"Helvetica Neue",Helvetica,sans-serif;font-weight:400;font-size:12px;text-align:center;color:#000;-webkit-box-orient:horizontal;-webkit-box-direction:normal;-ms-flex-flow:row nowrap;flex-flow:row nowrap;-webkit-box-pack:end;-ms-flex-pack:end;justify-content:flex-end}.sitenav [type=checkbox]~button span,.sitenav__trigger~button span{text-transform:uppercase}.sitenav [type=checkbox]~button span.sitenav__trigger--close,.sitenav__trigger~button span.sitenav__trigger--close{display:none}@media (min-width:768px){.sitenav [type=checkbox]~button,.sitenav__trigger~button{font-size:15px;color:#fff}.sitenav [type=checkbox]~button span,.sitenav__trigger~button span{position:absolute;top:0;left:0;display:inline-block}}.sitenav [type=checkbox]:checked~button{position:fixed;color:#000;width:60px;height:60px;top:15px;right:26px;left:auto}.sitenav [type=checkbox]:checked~button span{width:100%;height:100%;display:-webkit-box;display:-ms-flexbox;display:flex;-webkit-box-orient:vertical;-webkit-box-direction:normal;-ms-flex-flow:column nowrap;flex-flow:column nowrap;-webkit-box-pack:center;-ms-flex-pack:center;justify-content:center;-webkit-box-align:center;-ms-flex-align:center;align-items:center}.sitenav [type=checkbox]:checked~button span svg{fill:#b2400a}.sitenav [type=checkbox]:checked~button span.sitenav__trigger--open{display:none}@media (min-width:768px){.sitenav [type=checkbox]:checked~button{top:15px;right:20px;width:70px;height:70px}.sitenav [type=checkbox]:checked~button span{background-color:#f3f1ed}}@media (min-width:1540px){.sitenav [type=checkbox]:checked~button{right:auto;left:calc(50vw + 635px)}}@media (min-width:768px){.sitenav [type=checkbox]:checked~nav{width:100%}}@media (min-width:992px){.sitenav [type=checkbox]:checked~nav{width:calc(100% - 25vw);-webkit-box-shadow:-5px 0 25px 0 rgba(0,0,0,.25);box-shadow:-5px 0 25px 0 rgba(0,0,0,.25)}}@media (min-width:1540px){.sitenav [type=checkbox]:checked~nav{width:calc(100% - 35vw)}}.sitenav [type=checkbox]:checked:focus~button svg{fill:#b2400a}.sitenav__container{margin:0;padding:0 30px;overflow:auto}@media (min-width:768px){.sitenav__container{padding:0 90px 0 30px}}@media (min-width:1515px){.sitenav__container{padding:0 30px;width:calc(100% - (100vw - 1365px)/ 2)}}.sitenav__container .grid-column--2{width:100%;margin-top:30px}@media (min-width:768px){.sitenav__container .grid-column--2{-webkit-column-count:2;-moz-column-count:2;column-count:2;-webkit-column-gap:20px;-moz-column-gap:20px;column-gap:20px;-webkit-column-fill:balance;-moz-column-fill:balance;column-fill:balance}}.sitenav__container .grid-column--2 a{-webkit-column-break-inside:avoid;-moz-column-break-inside:avoid;break-inside:avoid}@media (min-width:768px){.sitenav__logo{margin-left:30px;padding-top:40px;padding-bottom:40px;font-size:48px}.sitenav__logo span{width:48px;height:48px}}@media (min-width:992px){.sitenav__logo{padding-top:85px;padding-bottom:85px;font-size:56px}.sitenav__logo span{width:57px;height:57px}}.sitenav__spacer{clear:both;height:25px;border-bottom:1px solid #868071}@media (min-width:768px){.sitenav__spacer{height:47px}}.sitenav__header{font-family:Spectral,serif;font-weight:400;font-size:28px;margin-top:.83em;margin-bottom:27px;padding-top:25px;clear:both}@media (min-width:768px){.sitenav__header{font-size:38px}}.sitenav__nav{z-index:101;overflow-x:hidden;left:0;right:0;top:80px;bottom:0;padding-top:30px;padding-bottom:70px;position:fixed;background:#f3f1ed}@media (min-width:768px){.sitenav__nav{top:0;padding:100px 0 57px}}@-webkit-keyframes rotatePulse{0%{-webkit-transform:rotate(1deg);transform:rotate(1deg)}100%{-webkit-transform:rotate(90deg);transform:rotate(90deg)}}@keyframes rotatePulse{0%{-webkit-transform:rotate(1deg);transform:rotate(1deg)}100%{-webkit-transform:rotate(90deg);transform:rotate(90deg)}}.loading{position:fixed;top:0;right:0;bottom:0;left:0;z-index:99999999;background:#fff;opacity:1;-webkit-transition:all .5s;transition:all .5s}.loading svg{display:block;-webkit-transform:translate3d(0,0,0);transform:translate3d(0,0,0);width:57px;height:57px;fill:#b2400a}.loading__animation{position:absolute;top:50%;right:50%;bottom:50%;left:50%;-webkit-transform:translate3d(-50%,-50%,0);transform:translate3d(-50%,-50%,0);width:57px;height:57px;-webkit-transform-origin:center center;transform-origin:center center;-webkit-animation:rotatePulse .8s ease-in-out infinite;animation:rotatePulse .8s ease-in-out infinite}.loaded .loading{opacity:0;visibility:hidden}.loading--faded{opacity:.9}.no-js .loading{display:none}body{overflow:hidden;height:100%}body.loaded{overflow:inherit;height:auto}.skip-links{position:relative}.skip-links a{position:absolute;left:0;-webkit-transform:translateY(-100%);transform:translateY(-100%);-webkit-transition:-webkit-transform .3s ease-out;transition:-webkit-transform .3s ease-out;transition:transform .3s ease-out;transition:transform .3s ease-out,-webkit-transform .3s ease-out;z-index:100;background-color:#b2400a;color:#fff;padding:10px}.skip-links a:focus{-webkit-transform:none;transform:none;color:#fff}
    </style>

    <link rel="stylesheet" href="/cookie-button/css/cookie-button-orange.css">
    <link rel="apple-touch-icon" sizes="180x180" href="/assets/img/favicons/apple-touch-icon.png">
    <link rel="icon" type="image/png" sizes="32x32" href="/assets/img/favicons/favicon-32x32.png">
    <link rel="icon" type="image/png" sizes="16x16" href="/assets/img/favicons/favicon-16x16.png">
    <link rel="manifest" href="/assets/img/favicons/manifest.json">
    <link rel="mask-icon" color="#B2400A" href="/assets/img/favicons/safari-pinned-tab.svg">
    <meta name="theme-color" content="#ffffff">
    

        <link rel="prefetch" href="/assets/bundle.js">
        <link rel="preload" as="style" onload="this.rel = 'stylesheet'" href="/assets/main.css">

    <script id="CookieConsent" data-culture="da" type="text/javascript" src="https://policy.app.cookieinformation.com/uc.js"></script>
    <noscript><link rel="stylesheet" href="/assets/main.css"></noscript>
    <script type="text/javascript">
        /*! modernizr 3.13.0 (Custom Build) | MIT *
 * https://modernizr.com/download/?-smil-setclasses !*/
!function(e,n,s,o){function t(e,n){return typeof e===n}var a=[],i={_version:"3.13.0",_config:{classPrefix:"",enableClasses:!0,enableJSClass:!0,usePrefixes:!0},_q:[],on:function(e,n){var s=this;setTimeout(function(){n(s[e])},0)},addTest:function(e,n,s){a.push({name:e,fn:n,options:s})},addAsyncTest:function(e){a.push({name:null,fn:e})}},Modernizr=function(){};Modernizr.prototype=i,Modernizr=new Modernizr;var l=[],r=s.documentElement,f="svg"===r.nodeName.toLowerCase(),c={}.toString;Modernizr.addTest("smil",function(){return!!s.createElementNS&&/SVGAnimate/.test(c.call(s.createElementNS("http://www.w3.org/2000/svg","animate")))}),function(){var e,n,s,o,i,r,f;for(var c in a)if(a.hasOwnProperty(c)){if(e=[],n=a[c],n.name&&(e.push(n.name.toLowerCase()),n.options&&n.options.aliases&&n.options.aliases.length))for(s=0;s<n.options.aliases.length;s++)e.push(n.options.aliases[s].toLowerCase());for(o=t(n.fn,"function")?n.fn():n.fn,i=0;i<e.length;i++)r=e[i],f=r.split("."),1===f.length?Modernizr[f[0]]=o:(Modernizr[f[0]]&&(!Modernizr[f[0]]||Modernizr[f[0]]instanceof Boolean)||(Modernizr[f[0]]=new Boolean(Modernizr[f[0]])),Modernizr[f[0]][f[1]]=o),l.push((o?"":"no-")+f.join("-"))}}(),function(e){var n=r.className,s=Modernizr._config.classPrefix||"";if(f&&(n=n.baseVal),Modernizr._config.enableJSClass){var o=new RegExp("(^|\\s)"+s+"no-js(\\s|$)");n=n.replace(o,"$1"+s+"js$2")}Modernizr._config.enableClasses&&(e.length>0&&(n+=" "+s+e.join(" "+s)),f?r.className.baseVal=n:r.className=n)}(l),delete i.addTest,delete i.addAsyncTest;for(var u=0;u<Modernizr._q.length;u++)Modernizr._q[u]();e.Modernizr=Modernizr}(window,window,document);
    </script>

</head>
<body>

        <aside class="loading"><div class="loading__animation"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 57 57.2"><path class="st0" d="M22.8 0h11.4v11.4H22.8zM0 0h11.4v11.4H0zM45.6 0H57v11.4H45.6zM0 22.8h11.4v11.4H0zM22.8 22.8h11.4v11.4H22.8zM45.6 22.8H57v11.4H45.6zM0 45.8h11.4v11.4H0zM22.8 45.8h11.4v11.4H22.8zM45.6 45.8H57v11.4H45.6z"/></svg></div></aside>

    

<div class="skip-links" data-component-root>
    <a href="#" class="nav-narrator__skip-link" data-ref="skip-link">Spring til hovedindhold</a>
</div>


    

<aside class="warningbanner">
    <section>
        <p style="margin: 0cm 0cm 0pt;"><span style="font-size: 10pt; font-family: Arial, sans-serif;"></span></p>
<span style="font-family: 'Times New Roman'; font-size: 16px;">
</span>
    </section>
</aside>


    <header>
        




            <aside class="bg-imagehandler"
                   data-src-xxs="/media/aqhj4o2p/br_baggrund_6.jpg?width=480&amp;height=219&amp;v=1db2917fc5afe50"
                   data-src-sm="/media/aqhj4o2p/br_baggrund_6.jpg?width=768&amp;height=351&amp;v=1db2917fc5afe50"
                   data-src-md="/media/aqhj4o2p/br_baggrund_6.jpg?width=1280&amp;height=585&amp;v=1db2917fc5afe50"
                   data-src-lg="/media/aqhj4o2p/br_baggrund_6.jpg?width=1680&amp;height=768&amp;v=1db2917fc5afe50">
            </aside>
<section class="sitenav animate-from-right" data-module="sitenav">
    <a href="/" class="logo sitenav__logo">
        <span>
            <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 57 57.2"><path class="st0" d="M22.8 0h11.4v11.4H22.8zM0 0h11.4v11.4H0zM45.6 0H57v11.4H45.6zM0 22.8h11.4v11.4H0zM22.8 22.8h11.4v11.4H22.8zM45.6 22.8H57v11.4H45.6zM0 45.8h11.4v11.4H0zM22.8 45.8h11.4v11.4H22.8zM45.6 45.8H57v11.4H45.6z"/></svg>
        </span>
bygningsreglementet.dk    </a>
    


<input type="checkbox" id="sitenav__trigger" class="sitenav__trigger" tabindex="-1">
<button aria-label="Menu" class="sitenav__btn sitenav__btn--open sitenav__btn--top-right">
    <span class="sitenav__trigger--open visible--xs"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 22 22"><path d="M13.2 0C8.3 0 4.4 3.9 4.4 8.8s3.9 8.8 8.8 8.8S22 13.7 22 8.8 18.1 0 13.2 0zm0 15.4c-3.6 0-6.6-3-6.6-6.6 0-3.6 3-6.6 6.6-6.6 3.6 0 6.6 3 6.6 6.6 0 3.6-3 6.6-6.6 6.6zm-8.5.4l1.6 1.6L1.6 22 0 20.4l4.7-4.6z"/></svg></span>
    <span class="sitenav__trigger--open"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20"><path class="st0" d="M0 6h16v2H0V6zM0 0h20v2H0V0zM0 12h20v2H0v-2zM0 18h16v2H0v-2z"/></svg>MENU</span>
</button>
<button aria-label="Luk menuen" class="sitenav__btn sitenav__btn--close sitenav__btn--top-right">
    <span class="sitenav__trigger--close"><svg xmlns="http://www.w3.org/2000/svg" width="20" height="20" viewBox="0 0 20 20"><path d="M11.446 10l8.563 8.566-1.448 1.449L10 11.45l-8.565 8.565-1.449-1.449L8.55 10-.013 1.436 1.435-.013 10 8.553l8.561-8.566 1.448 1.449z"/></svg>Luk</span>
</button>
<nav role="navigation" class="sitenav__nav" aria-label="Hoved navigation" tabindex="-1">
    <div class="sitenav__container">
        <div class="sitenav__nav__search">
            
<form class="search-field" data-component-root>
    <div class="search-field__content">
        <input type="text" value="" title="S&#xF8;g" placeholder="S&#xF8;g" data-ref="input" />
        <button type="submit" title="S&#xF8;g">
            <span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 22 22"><path d="M13.2 0C8.3 0 4.4 3.9 4.4 8.8s3.9 8.8 8.8 8.8S22 13.7 22 8.8 18.1 0 13.2 0zm0 15.4c-3.6 0-6.6-3-6.6-6.6 0-3.6 3-6.6 6.6-6.6 3.6 0 6.6 3 6.6 6.6 0 3.6-3 6.6-6.6 6.6zm-8.5.4l1.6 1.6L1.6 22 0 20.4l4.7-4.6z"/></svg>
            </span>
        </button>
    </div>
</form>

        </div>
            <div role="menu">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/administrative-bestemmelser/krav/" class="link-square link-square--admin" role="menuitem" tabindex="-1">
                    <span class="link-square__icon">1</span>
                    <span class="link-square__label">Administrative bestemmelser (&#xA7; 1 - &#xA7; 47)</span>
                </a>
            </div>

            <div class="sitenav__header" id="sitenav-menu-1">
                Tekniske bestemmelser
            </div>
            <div class="grid-column--2" role="menu" aria-labelledby="sitenav-menu-1">
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/02/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">2</span>
                        <span class="link-square__label">Adgangsforhold (&#xA7; 48 - &#xA7; 62)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/03/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">3</span>
                        <span class="link-square__label">Affaldssystemer (&#xA7; 63 - &#xA7; 68)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/04/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">4</span>
                        <span class="link-square__label">Afl&#xF8;b (&#xA7; 69 - &#xA7; 81)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/05/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">5</span>
                        <span class="link-square__label">Brand (&#xA7; 82 - &#xA7; 158)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/06/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">6</span>
                        <span class="link-square__label">Brugerbetjente anl&#xE6;g (&#xA7; 159- &#xA7; 160)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/07/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">7</span>
                        <span class="link-square__label">Byggepladsen og udf&#xF8;relsen af Byggearbejder (&#xA7; 161 - &#xA7; 165)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/08/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">8</span>
                        <span class="link-square__label">Byggeret og helhedsvurdering (&#xA7; 166 - &#xA7; 195)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/09/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">9</span>
                        <span class="link-square__label">Bygningens indretning (&#xA7; 196 - &#xA7; 241)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/10/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">10</span>
                        <span class="link-square__label">Elevatorer (&#xA7; 242 - &#xA7; 249)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">11</span>
                        <span class="link-square__label">Energiforbrug og klimap&#xE5;virkning (&#xA7; 250 - &#xA7; 298)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/12/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">12</span>
                        <span class="link-square__label">Energiforsyningsanl&#xE6;g i tilknytning til bygninger (&#xA7; 299 - &#xA7; 328) </span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/13/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">13</span>
                        <span class="link-square__label">Forureninger (&#xA7; 329 - &#xA7; 333)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/14/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">14</span>
                        <span class="link-square__label">Fugt og v&#xE5;drum (&#xA7; 334 - &#xA7; 339)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/15/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">15</span>
                        <span class="link-square__label">Konstruktioner (&#xA7; 340 - &#xA7; 357)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/16/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">16</span>
                        <span class="link-square__label">Legepladser mv. (&#xA7; 358 - &#xA7; 367)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/17/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">17</span>
                        <span class="link-square__label">Lydforhold (&#xA7; 368 - &#xA7; 376)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/18/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">18</span>
                        <span class="link-square__label">Lys og udsyn (&#xA7; 377 - &#xA7; 384)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/19/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">19</span>
                        <span class="link-square__label">Termisk indeklima og installationer til varme- og k&#xF8;leanl&#xE6;g (&#xA7; 385 - &#xA7; 392)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/20/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">20</span>
                        <span class="link-square__label">Ubebyggede arealer ved bebyggelse (&#xA7; 393 - &#xA7; 402)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/21/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">21</span>
                        <span class="link-square__label">Vand (&#xA7; 403 - &#xA7; 419)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/22/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">22</span>
                        <span class="link-square__label">Ventilation (&#xA7; 420 - &#xA7; 452)</span>
                    </a>
            </div>
            <div class="sitenav__header" id="sitenav-menu-2">
                &#xD8;vrige bestemmelser
            </div>
            <div class="grid-column--2" role="menu" aria-labelledby="sitenav-menu-2">
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/ovrige-bestemmelser/23/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">23</span>
                        <span class="link-square__label">Beregningsregler (&#xA7; 453 - &#xA7; 458)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/ovrige-bestemmelser/24/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">24</span>
                        <span class="link-square__label">Beskrivelse af kontrolsystem for vand- og afl&#xF8;bsinstallationer (&#xA7; 459 - &#xA7; 472)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/ovrige-bestemmelser/25/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">25</span>
                        <span class="link-square__label">Lavenergiklasse (&#xA7; 473 - &#xA7; 484)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/ovrige-bestemmelser/26/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">26</span>
                        <span class="link-square__label">Konstruktionsklasser (&#xA7; 485 - &#xA7; 489)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/ovrige-bestemmelser/27/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">27</span>
                        <span class="link-square__label">Brandklasser (&#xA7; 490 - &#xA7; 493) </span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/ovrige-bestemmelser/28/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">28</span>
                        <span class="link-square__label">Dokumentation af b&#xE6;rende konstruktioner (&#xA7; 494 - &#xA7; 505) </span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/ovrige-bestemmelser/29/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">29</span>
                        <span class="link-square__label">Dokumentation af brandforhold (&#xA7; 506 - &#xA7; 522) </span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/ovrige-bestemmelser/30/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">30</span>
                        <span class="link-square__label">Kontrol af dokumentation for og udf&#xF8;relse af b&#xE6;rende konstruktioner og brandforhold (&#xA7; 523 - &#xA7; 528) </span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/ovrige-bestemmelser/31/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">31</span>
                        <span class="link-square__label">Bygv&#xE6;rksprojekterende for de b&#xE6;rende konstruktioner (&#xA7; 529 - &#xA7; 530) </span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/ovrige-bestemmelser/32/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">32</span>
                        <span class="link-square__label">Certificerede statikers og brandr&#xE5;dgivers virke (&#xA7; 531 - &#xA7; 535) </span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/ovrige-bestemmelser/33/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">33</span>
                        <span class="link-square__label">Certificeret statikers virke (&#xA7; 536 - &#xA7; 544) </span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/ovrige-bestemmelser/34/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">34</span>
                        <span class="link-square__label">Certificeret brandr&#xE5;dgivers virke (&#xA7; 545 - &#xA7; 551) </span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/ovrige-bestemmelser/35/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">35</span>
                        <span class="link-square__label">Anerkendelse af statikere (&#xA7; 552 - &#xA7; 563)</span>
                    </a>
            </div>
            <div class="sitenav__header" id="sitenav-menu-3">
                Straf og ikrafttr&#xE6;delse
            </div>
            <div class="grid-column--2" role="menu" aria-labelledby="sitenav-menu-3">
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/straf-og-ikrafttraedelse/36/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">36</span>
                        <span class="link-square__label">Straf (&#xA7; 564)</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/straf-og-ikrafttraedelse/37/krav/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">37</span>
                        <span class="link-square__label">Ikrafttr&#xE6;delse (&#xA7; 565)</span>
                    </a>
            </div>
            <div class="sitenav__header" id="sitenav-menu-4">
                Bilag
            </div>
            <div class="grid-column--2" role="menu" aria-labelledby="sitenav-menu-4">
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/bilag/b1/bilag_1/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">B1</span>
                        <span class="link-square__label">Bilag 1: Tabeller til kapitel 5 - Brandforhold</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/bilag/b2/bilag_2/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">B2</span>
                        <span class="link-square__label">Bilag 2: Tabeller til kapitel 11 - Energiforbrug</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/bilag/b3/bilag_3/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">B3</span>
                        <span class="link-square__label">Bilag 3: Tabeller til kapitel 30 Kontrol af dokumentation for og udf&#xF8;relse af b&#xE6;rende konstruktioner og brandforhold</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/bilag/b4/bilag_4/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">B4</span>
                        <span class="link-square__label">Bilag 4: Fravigelser af de pr&#xE6;-accepterede l&#xF8;sninger i brandklasse 2, jf. &#xA7; 493, stk. 1, nr. 2</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/bilag/b5/bilag_5/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">B5</span>
                        <span class="link-square__label">Bilag 5: Lovligg&#xF8;relse af byggeri i konstruktionsklasse 2-4</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/bilag/b6/bilag_6/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">B6</span>
                        <span class="link-square__label">Bilag 6: Lovligg&#xF8;relse af byggeri i brandklasse 2-4</span>
                    </a>
            </div>
            <div class="sitenav__header" id="sitenav-menu-5">
                Nationale annekser
            </div>
            <div class="grid-column--2" role="menu" aria-labelledby="sitenav-menu-5">
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/nationale-annekser/nationale-annekser/nationale-annekser/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">NA</span>
                        <span class="link-square__label">Nationale annekser til Eurocodes</span>
                    </a>
            </div>
            <div class="sitenav__header" id="sitenav-menu-6">
                Vejledninger
            </div>
            <div class="grid-column--2" role="menu" aria-labelledby="sitenav-menu-6">
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/vejledninger/bygningsreglementets-vejledninger/oversigt_br_vejledninger/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">BV</span>
                        <span class="link-square__label">Bygningsreglementets vejledninger</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/vejledninger/andre_vejledninger/andre_vejledninger/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">AV</span>
                        <span class="link-square__label">Andre vejledninger</span>
                    </a>
                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/vejledninger/klimasikring/vejledning_klimasikring/" class="link-square" role="menuitem" tabindex="-1">
                        <span class="link-square__icon">KS</span>
                        <span class="link-square__label">Vejledning om klimasikring</span>
                    </a>
            </div>

    </div>
</nav>

</section>

    </header>

    <main>
        






<section class="section-module">
    <nav class="nav-alphabet">
        <div class="nav-alphabet__scroll">
            <ul>
                    <li>
                        <a href="https://www.bygningsreglementet.dk/historisk/version-17/administrative-bestemmelser/krav/" title="1 - Administrative bestemmelser (&#xA7; 1 - &#xA7; 47)" class="link-square link-square--admin" >
                            <span class="link-square__icon">
                                1
                            </span>
                        </a>
                    </li>

                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/02/krav/" title="2 - Adgangsforhold (&#xA7; 48 - &#xA7; 62)" class="link-square " >
                                <span class="link-square__icon">2</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/03/krav/" title="3 - Affaldssystemer (&#xA7; 63 - &#xA7; 68)" class="link-square " >
                                <span class="link-square__icon">3</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/04/krav/" title="4 - Afl&#xF8;b (&#xA7; 69 - &#xA7; 81)" class="link-square " >
                                <span class="link-square__icon">4</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/05/krav/" title="5 - Brand (&#xA7; 82 - &#xA7; 158)" class="link-square " >
                                <span class="link-square__icon">5</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/06/krav/" title="6 - Brugerbetjente anl&#xE6;g (&#xA7; 159- &#xA7; 160)" class="link-square " >
                                <span class="link-square__icon">6</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/07/krav/" title="7 - Byggepladsen og udf&#xF8;relsen af Byggearbejder (&#xA7; 161 - &#xA7; 165)" class="link-square " >
                                <span class="link-square__icon">7</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/08/krav/" title="8 - Byggeret og helhedsvurdering (&#xA7; 166 - &#xA7; 195)" class="link-square " >
                                <span class="link-square__icon">8</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/09/krav/" title="9 - Bygningens indretning (&#xA7; 196 - &#xA7; 241)" class="link-square " >
                                <span class="link-square__icon">9</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/10/krav/" title="10 - Elevatorer (&#xA7; 242 - &#xA7; 249)" class="link-square " >
                                <span class="link-square__icon">10</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/krav/" title="11 - Energiforbrug og klimap&#xE5;virkning (&#xA7; 250 - &#xA7; 298)" class="link-square link-square--active" aria-current=page>
                                <span class="link-square__icon">11</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/12/krav/" title="12 - Energiforsyningsanl&#xE6;g i tilknytning til bygninger (&#xA7; 299 - &#xA7; 328) " class="link-square " >
                                <span class="link-square__icon">12</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/13/krav/" title="13 - Forureninger (&#xA7; 329 - &#xA7; 333)" class="link-square " >
                                <span class="link-square__icon">13</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/14/krav/" title="14 - Fugt og v&#xE5;drum (&#xA7; 334 - &#xA7; 339)" class="link-square " >
                                <span class="link-square__icon">14</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/15/krav/" title="15 - Konstruktioner (&#xA7; 340 - &#xA7; 357)" class="link-square " >
                                <span class="link-square__icon">15</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/16/krav/" title="16 - Legepladser mv. (&#xA7; 358 - &#xA7; 367)" class="link-square " >
                                <span class="link-square__icon">16</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/17/krav/" title="17 - Lydforhold (&#xA7; 368 - &#xA7; 376)" class="link-square " >
                                <span class="link-square__icon">17</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/18/krav/" title="18 - Lys og udsyn (&#xA7; 377 - &#xA7; 384)" class="link-square " >
                                <span class="link-square__icon">18</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/19/krav/" title="19 - Termisk indeklima og installationer til varme- og k&#xF8;leanl&#xE6;g (&#xA7; 385 - &#xA7; 392)" class="link-square " >
                                <span class="link-square__icon">19</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/20/krav/" title="20 - Ubebyggede arealer ved bebyggelse (&#xA7; 393 - &#xA7; 402)" class="link-square " >
                                <span class="link-square__icon">20</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/21/krav/" title="21 - Vand (&#xA7; 403 - &#xA7; 419)" class="link-square " >
                                <span class="link-square__icon">21</span>
                            </a>
                        </li>
                        <li>
                            <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/22/krav/" title="22 - Ventilation (&#xA7; 420 - &#xA7; 452)" class="link-square " >
                                <span class="link-square__icon">22</span>
                            </a>
                        </li>
            </ul>
        </div>
    </nav>
    <p class="no-mb visible--xs">Swipe horisontalt for at se alle emner</p>
</section>



<section class="section-module section-module--tabs">
    <div class="section-module__top">
        <div class="grid grid-container">
            <div class="row">
                <div class="lg-8 sm-12">
                    <div class="row row--no-padding-sides">
                        <div class="square__icon--wrapper">
                            <div class="square__icon">11</div>
                        </div>
                        <h1>Energiforbrug og klimapåvirkning (§ 250 - § 298)</h1>
                    </div>
                </div>
                    <div class="lg-4 sm-12 section-module__actions">
                        


<div class="version-selector" data-module="version-selector" data-fetch-url="/Umbraco/Api/HistoricalVersions/GetUrl">
    <label for="version-selector">
        <span class="version-selector__label">Se reglementet i en anden periode</span>
        <span class="version-selector__current">

                        BR18 (1/1-30/6 2025)
                            </span>
    </label>
    <input type="checkbox" id="version-selector" />
    <ul class="version-selector__list">

            <li>

                    <a href="/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="48586028-46e4-4de8-99d8-38009cf55219" data-language="da" >
                        BR18 (Aktuelt)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/version-18/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="3890653f-bcc4-4846-8354-9f1efbe8544b" data-language="da" >
                        BR18 (1/7-31/12 2025)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="46aa9abc-3adc-495c-b02c-0aa7ca4767d5" data-language="da" >
                        BR18 (1/1-30/6 2025)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/version-16/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="7cf13420-07bb-48b3-8f41-87d322eaab25" data-language="da" >
                        BR18 (1/7- 31/12 2024)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/version-15/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="afe85b33-8970-4ef8-a167-b1fa3f3accb0" data-language="da" >
                        BR18 (1/1- 30/06 2024)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/version-14/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="af611ccb-2df4-4abc-93e8-4228227e9055" data-language="da" >
                        BR18 (1/1- 31/12 2023)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/version-13/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="313ab835-6dd3-4957-bcf7-cda6bd8e23fb" data-language="da" >
                        BR18 (17/9 - 31/12 2022)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/version-12/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="093f0be0-6b72-4232-9868-a83c18df8f35" data-language="da" >
                        BR18 (1/7 - 16/9 2022)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/version-11/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="c29d204e-8906-461f-a4bb-4969d81292ca" data-language="da" >
                        BR18 (1/1 - 30/6 2022)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/version-9/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="068d6f5e-360d-48ca-94f3-2605359cba14" data-language="da" >
                        BR18 (29/6 - 31/12 2021)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/br18_version8/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="f54c8fa2-1a53-4fa6-964b-4eca5c4968d5" data-language="da" >
                        BR18 (1/1-29/6 2021)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/br18_version7/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="68162071-56b8-4060-9ab3-d74d8580092d" data-language="da" >
                        BR18 (1/7-31/12 2020)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/br18_version6/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="c2719ad5-c358-447f-b854-465cd56b659b" data-language="da" >
                        BR18 (10/3-30/6 2020)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/br18_version5/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="dc67c3fb-99b2-4dcd-8b5d-e0fbac84418c" data-language="da" >
                        BR18 (1/1-9/3 2020)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/br18_version4/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="80d3babb-1da9-4d48-a4a0-460662a32ec3" data-language="da" >
                        BR18 (4/7-31/12 2019)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/br18_version3/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="4708d09e-7219-4475-a18d-0dd15ad31c80" data-language="da" >
                        BR18 (1/1-4/7 2019)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/br18_version2/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="af5dc777-3355-4326-a62e-2de88904191f" data-language="da" >
                        BR18 (1/7-31/12 2018)
                    </a>
            </li>
            <li>

                    <a href="https://www.bygningsreglementet.dk/historisk/br18_version1/" data-sourceid="82970e2f-5451-42ec-86b8-8ec6d356d70d" data-targetid="19930b0d-6f90-48b8-9ec1-684436264f72" data-language="da" >
                        BR18 (1/1-30/6 2018)
                    </a>
            </li>
            <li>

                    <a href="http://historisk.bygningsreglementet.dk/">
                        BR15 (2015-2018)
                    </a>
            </li>
            <li>

                    <a href="https://historisk.bygningsreglementet.dk/tidligerebygreg/0/40">
                        Tidligere BR (1961-2010)
                    </a>
            </li>
    </ul>
</div>



<a class="link--print" href="/media/vg5cyyov/version-2-funktionsafprovning.pdf" target="_blank" aria-label="Print">
    <span class="link__icon">
        <svg class="circle-effect" xmlns="http://www.w3.org/2000/svg" width="50" height="50" viewBox="0 0 50 50"><g fill="none"><circle class="circle-effect__circle" cx="25" cy="25" r="24"/><path class="circle-effect__icon" d="M33 21v-6H17v6h-2v12h3v2h14v-2h3V21h-2zm-14-4h12v4H19v-4zm11 16H20v-4h10v4zm3-10v8h-1v-4H18v4h-1v-8h16zm-12.8 1.8c0 .6-.4 1-1 1s-1-.4-1-1 .4-1 1-1c.5 0 1 .5 1 1zm4 0c0 .6-.4 1-1 1s-1-.4-1-1 .4-1 1-1c.5 0 1 .5 1 1z"/></g></svg>
    </span>
</a>




<button class="link--email" aria-label="E-mail" onclick="window.location.href = 'mailto:?Subject=' + encodeURIComponent('Link til en bygningsreglementside') + '&amp;Body=' + encodeURIComponent('F\u00F8lg dette link: https://www.bygningsreglementet.dk/media/vg5cyyov/version-2-funktionsafprovning.pdf')">
    <span class="link__icon">
        <svg class="circle-effect" xmlns="http://www.w3.org/2000/svg" width="50" height="50" viewBox="0 0 50 50"><g fill="none"><circle class="circle-effect__circle" cx="25" cy="25" r="24"/><path class="circle-effect__icon" d="M15 17.5v15h20v-15H15zm2 13v-8l8 7 8-7v8H17zm16-10.7l-8 7-8-7v-.3h16v.3z"/></g></svg>
    </span>
</button>

                    </div>
            </div>
        </div>
    </div>
    



<nav class="nav-tab">
    <ul>
                <li>
                        <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/krav/" title="#Krav" class="nav-tab__link">Krav</a>
                </li>
                <li class="nav-tab__active">
                        <span class="nav-tab__link ">Vejledning</span>

                </li>
    </ul>
</nav>

</section>


<section id="Indholdsoversigt">
    <div class="accordion accordion--overview " data-module="accordion">
        <div class="accordion__header">
            <a href="#Indholdsoversigt" class="accordion__trigger">
                <div class="accordion__tag">
                    <span class="accordion__icon"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 40.04 40"><path d="M9.28 15H.72a.72.72 0 0 0-.72.72v8.56a.72.72 0 0 0 .72.72h8.56a.72.72 0 0 0 .72-.72v-8.56a.72.72 0 0 0-.72-.72zm-.72 8.56H1.44v-7.12h7.12zM9.28 30H.72a.72.72 0 0 0-.72.72v8.56a.72.72 0 0 0 .72.72h8.56a.72.72 0 0 0 .72-.72v-8.56a.72.72 0 0 0-.72-.72zm-.72 8.56H1.44v-7.12h7.12zM10 .72A.72.72 0 0 0 9.28 0H.72A.72.72 0 0 0 0 .72v8.56a.72.72 0 0 0 .72.72h8.56a.72.72 0 0 0 .72-.72V.72zM8.56 8.56H1.44V1.44h7.12zM40 5a.88.88 0 0 0-.88-.88h-22.2a.88.88 0 1 0 0 1.76h22.24A.88.88 0 0 0 40 5zM40 20a.88.88 0 0 0-.88-.88h-22.2a.88.88 0 1 0 0 1.76h22.24A.88.88 0 0 0 40 20zM40 35a.88.88 0 0 0-.88-.88h-22.2a.88.88 0 1 0 0 1.76h22.24A.88.88 0 0 0 40 35z"></path></svg></span>
                </div>
                <h2 class="accordion__title">Se alle vejledninger om Energiforbrug og klimap&#xE5;virkning (&#xA7; 250 - &#xA7; 298)</h2>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row">
                <div class="accordion__content">
                    <nav class="accordion__nav">
                        <ul>
                                <li>
                                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/qa/">Sp&#xF8;rgsm&#xE5;l og svar om energiforbrug</a>
                                </li>

                                <li>
                                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/spoergsmaal-og-svar-om-bygningers-klimapaavirkning/">Sp&#xF8;rgsm&#xE5;l og svar om bygningers klimap&#xE5;virkning </a>

                                </li>
                                <li>
                                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/energiforbrug-2/">Bygningsreglementets vejledning om energiforbrug </a>

                                </li>
                                <li>
                                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/ofte-rentable-konstruktioner/">Bygningsreglementets vejledning om efterisolering</a>

                                </li>
                                <li>
                                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/">Vejledning om funktionsafpr&#xF8;vning</a>

                                </li>
                                <li>
                                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/haandtering-af-forskelligt-energibehov/">Vejledning om h&#xE5;ndtering af forskelligt energibehov i energirammen</a>

                                </li>
                                <li>
                                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-bygningers-klimapaavirkning/">Bygningsreglementets vejledning om bygningers klimap&#xE5;virkning</a>

                                </li>
                                <li>
                                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/energiberegning-af-hospitaler/">Vejledning om energiberegning af hospitaler</a>

                                </li>
                                <li>
                                    <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/eksempelsamling/">Eksempelsamling for energi</a>

                                </li>
                        </ul>
                    </nav>
                </div>
            </div>
        </div>
    </div>
</section>



    <section class="grouppage-header">
        <div class="accordion">
            <div class="accordion__header">
                <span class="accordion__trigger">
                    <div class="accordion__title"><h2 class="accordion__title--h1">Vejledning om funktionsafpr&#xF8;vning</h2></div>
                </span>
            </div>
        </div>
    </section>

    <section class="accordion__actions">
        <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/hybrid-ventilation/" class="link--expand-all">Fold alle ind</a>
    </section>

    <section id="2a571e1b-6dfe-490f-b371-cacb5ecab177" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/indledning/#2a571e1b-6dfe-490f-b371-cacb5ecab177" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/indledning/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">1.0</div>
                    <h3 class="accordion__title">
                        Indledning
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/indledning/#2a571e1b-6dfe-490f-b371-cacb5ecab177" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="2a571e1b-6dfe-490f-b371-cacb5ecab177" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>D. 1. juli 2017 indf&oslash;rtes der krav i bygningsreglementet om, at der skal foretages funktionsafpr&oslash;vning af en r&aelig;kke bygningsinstallationer inden ibrugtagning af bygningen. Efterf&oslash;lgende er der indf&oslash;rt yderligere krav til flere bygningsinstallationer.&nbsp; </p>
<p>De bygningsinstallationer som funktionsafpr&oslash;vningerne omfatter er:</p>
<p>&bull;<span> </span>Ventilationsanl&aelig;g (g&aelig;ldende fra 1. juli 2017)<br>
&bull;<span> </span>Varme og k&oslash;leanl&aelig;g (g&aelig;ldende fra 1. juli 2017)<br>
&bull;<span> </span>Belysningsanl&aelig;g (g&aelig;ldende fra 1. juli 2017)<br>
&bull;<span> </span>Elevatorer (g&aelig;ldende fra 1. juli 2017)<br>
&bull;<span> </span>Bygningsautomatik (g&aelig;ldende fra 10. marts 2020)<br>
&bull;<span> </span>Energiforsyningsanl&aelig;g baseret p&aring; vedvarende energi (g&aelig;ldende fra 10. marts 2020)<br>
&bull;<span> </span>Energiforsyningsanl&aelig;g (g&aelig;ldende fra 10. marts 2020)&nbsp;</p>
<div>
<p style="margin-top: 12pt;"><span>Kravene er overordnet set en styrkelse af de allerede eksisterende krav til eftervisning af installationers ydeevne i de g&aelig;ldende standarder og er i stort omfang en implementering af EU-krav gennem bygningsdirektivet. Der er tale om en fysisk eftervisning og afpr&oslash;vning af at anl&aelig;ggene fungerer efter hensigten og lever op til bygningsreglementets krav.</span></p>
<p style="margin-top: 12pt;"><span>Bygningsreglementets krav g&aelig;lder ved nybyggeri, men ogs&aring; for eksisterende byggeri, hvor der udf&oslash;res st&oslash;rre &aelig;ndringer af de p&aring;g&aelig;ldende anl&aelig;g. Det er for eksempel n&aring;r der installeres en ny bygningsinstallation, der ikke tidligere har v&aelig;ret i bygningen. For eksempel et byggeri, der har v&aelig;ret ventileret med naturlig ventilation, og som renoveres ved at f&aring; installeret et mekanisk ventilationsanl&aelig;g med varmegenvinding. Ligeledes g&aelig;lder kravene om funktionsafpr&oslash;vning ved udskiftning af eksisterende installationer med nye tilsvarende installationer, fx installation af et nyt ventilationsanl&aelig;g i stedet for et eksisterende &aelig;ldre ventilationsanl&aelig;g.</span></p>
<p style="margin-top: 12pt;"><span>Dokumentation for resultatet af funktionsafpr&oslash;vningen skal indsendes til kommunen i forbindelse med f&aelig;rdigmelding, og opfyldelse af kravene er en foruds&aelig;tning for, at bygningen m&aring; tages i brug. Hvis funktionsafpr&oslash;vningen foretages i forbindelse med en ombygning, hvor der ikke er krav om byggetilladelse, s&aring; skal dokumentationen ikke indsendes til kommunen. Det er bygningsejers ansvar at sikre, at funktionsafpr&oslash;vningen bliver gennemf&oslash;rt og at der bliver fulgt op p&aring; konklusionerne i funktionsafpr&oslash;vningen. </span></p>
<p style="margin-top: 12pt;"><span>Denne vejledning er en hj&aelig;lp til at forst&aring;, hvad funktionsafpr&oslash;vningerne omhandler og hvilke m&aring;linger, der normalt skal udf&oslash;res for at eftervise, at kravene er opfyldt. Der er ikke en forpligtelse til at f&oslash;lge vejledningen, men hvis man f&oslash;lger vejledningen har man stor sikkerhed for at funktionsafpr&oslash;vningen er udf&oslash;rt korrekt. </span></p>
<p style="margin-top: 12pt;"><span>Vejledningen omhandler ikke beskrivelse af specifikke krav til m&aring;lemetoder og m&aring;leudstyr. </span></p>
<p style="margin-top: 12pt;"><span>Vejledningen henvender sig til alt byggeri uanset st&oslash;rrelse eller form&aring;l.</span></p>
<p style="margin-top: 12pt;"><span>Kravene til funktionsafpr&oslash;vning i bygningsreglementet og i denne vejledning, er ikke n&oslash;dvendigvis nok til at sikre, at en bygning fungerer efter hensigten og efter de projektspecifikke foruds&aelig;tninger. I en bygning med tekniske anl&aelig;g, der er afg&oslash;rende for opretholdelse af indeklimaet og opfyldelse af energibehovsberegningen, kan det v&aelig;re hensigtsm&aelig;ssigt at funktionsafpr&oslash;ve disse tekniske anl&aelig;g. Det kunne for eksempel v&aelig;re automatisk solafsk&aelig;rmning.</span></p>
<p style="margin-top: 12pt;"><span>Der kan v&aelig;re meget forskellige styring og automatik i en bygning. Hvis der er central styring af de tekniske systemer gennem et CTS-anl&aelig;g eller lignende, s&aring; skal dette afpr&oslash;ves samlet set gennem automatik-afsnittet i vejledningen. Hvis bygningens centrale system til styring er verificeret ved brug af eksternt kalibrerede instrumenter, kan m&aring;linger herfra anvendes i forbindelse funktionsafpr&oslash;vningerne. Hvis det i stedet er decentrale styringer, s&aring; skal de afpr&oslash;ves gennem de enkelte tekniske anl&aelig;g.</span></p>
<p style="margin: 12pt 0cm;"><span>I de efterf&oslash;lgende afsnit i denne vejledning st&aring;r der s&aring;ledes funktionsafpr&oslash;vningskrav til de tekniske anl&aelig;g b&aring;de i de enkelte afsnit om de tekniske anl&aelig;g og i det samlende afsnit om bygningsautomatik. Det er dog kun n&oslash;dvendigt at afpr&oslash;ve automatikken &eacute;n gang, s&aring; hvis man foretager en funktionsafpr&oslash;vningen af et CTS-anl&aelig;g i henhold til afsnit 8 af denne vejledning, s&aring; vil dette v&aelig;re tilstr&aelig;kkelig afpr&oslash;vning af den samlede automatik for de anl&aelig;g, der er omfattet af CTS-anl&aelig;gget. V&aelig;rdierne, der p&aring;vises i forbindelse med en funktionsafpr&oslash;vning, skal mindst v&aelig;re i overensstemmelse med den endelige energibehovsberegning, jf. &sect;251, samt &oslash;vrige krav i bygningsreglementet. Det betyder, at hvis funktionsafpr&oslash;vningen p&aring;viser, at projekteringsv&aelig;rdierne i Be18 ikke kan overholdes, skal energibehovsberegningen opdateres med de v&aelig;rdier, der er m&aring;lt i funktionsafpr&oslash;vningen. </span></p>
<p class="Typografi1"><span>Hvis funktionsafpr&oslash;vningen p&aring;viser at projekteringsv&aelig;rdierne ikke overholdes, kan dette ikke n&oslash;dvendigvis bruges til at p&aring;vise hvilke delopgaver i projekterings- eller byggeprocessen som har medf&oslash;rt dette.</span></p>
</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="45cb9e04-b7c9-4817-bab0-e74648590f6d" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/hvornaar-foretages-funktionsafprovning/#45cb9e04-b7c9-4817-bab0-e74648590f6d" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/hvornaar-foretages-funktionsafprovning/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">1.1</div>
                    <h3 class="accordion__title">
                        Hvornår foretages funktionsafprøvning?
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/hvornaar-foretages-funktionsafprovning/#45cb9e04-b7c9-4817-bab0-e74648590f6d" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="45cb9e04-b7c9-4817-bab0-e74648590f6d" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p class="Typografi1"><span>Funktionsafpr&oslash;vning er ikke det samme som indregulering eller egenkontrol af udf&oslash;rt arbejde. For at funktionsafpr&oslash;vning skal give mening er det afg&oslash;rende, at de udf&oslash;rende har gennemf&oslash;rt alt arbejde, inklusiv montage, indregulering, eventuelle t&aelig;thedspr&oslash;ver og udbedring af mangler. Det er s&aring;ledes et fuldt f&aelig;rdigt anl&aelig;g der skal funktionsafpr&oslash;ves. Det ligger ikke i opgaven med f&aring; udf&oslash;rt funktionsafpr&oslash;vning at finde og udbedre mangler. Hvis der findes mangler i forbindelse med funktionsafpr&oslash;vningen, b&oslash;r funktionsafpr&oslash;vningen afbrydes indtil manglerne er udbedret.</span></p>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="e21fa648-2f96-49db-ab58-1bd3742e724e" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/store-eller-komplekse-byggerier/#e21fa648-2f96-49db-ab58-1bd3742e724e" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/store-eller-komplekse-byggerier/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">1.2</div>
                    <h3 class="accordion__title">
                        Store eller komplekse byggerier
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/store-eller-komplekse-byggerier/#e21fa648-2f96-49db-ab58-1bd3742e724e" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="e21fa648-2f96-49db-ab58-1bd3742e724e" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>Hvis man f&oslash;lger Bygningsstyrelsens metode for performancetest, vil man ogs&aring; overholde bygningsreglementets krav til funktionsafpr&oslash;vninger, og dokumentationen af overholdelsen af performancetestene kan benyttes som dokumentation for bygningsreglementets krav. Funktionsafpr&oslash;vninger i bygningsreglementet og Bygningsstyrelsens performancetest er dog ikke det samme. Funktionsafpr&oslash;vninger i henhold til bygningsreglementet er kun de tekniske afpr&oslash;vninger af, om bygningsreglementets krav er overholdt. Bygningsstyrelsens metode for performancetest indeholder ogs&aring; afpr&oslash;vninger af de tekniske anl&aelig;g, men er v&aelig;sentligt mere end kun afpr&oslash;vninger, idet metoden forholder sig til byggeprocessen. Bygningsstyrelsens metode for performancetest egner sig til st&oslash;rre eller komplekse byggerier. Metoden er opdelt i trin som integreres i styringen af byggeprojekterne via 5 milep&aelig;le:</p>
<p>Milep&aelig;l 1: Forsyninger aktive<br>
Milep&aelig;l 2: Mekanisk og elektrisk komplet<br>
Milep&aelig;l 3: Brandsikkerhed, indregulering og CTS-integration<br>
Milep&aelig;l 4: Energieffektivitet, indeklima og klimask&aelig;rm<br>
Milep&aelig;l 5: Pr&oslash;vedrift</p>
<p>Bygningsstyrelsens metode for performancetest blev introduceret i 2013 og var inspiration for kravet om funktionsafpr&oslash;vning i bygningsreglementet i 2017.<br>
Bygningsstyrelsens metode for performancetest kan downloades fra: <a href="https://bygst.dk/byggeri/kvalitetssikring/performancetest/">link til metode for&nbsp;performancetest</a></p>
<div>&nbsp;</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="718029fe-0cb3-4a3d-a49f-8cdb745517a0" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/hvem-kan-udfore-funktionsafprovning/#718029fe-0cb3-4a3d-a49f-8cdb745517a0" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/hvem-kan-udfore-funktionsafprovning/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">1.3</div>
                    <h3 class="accordion__title">
                        Hvem kan udføre funktionsafprøvning
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/hvem-kan-udfore-funktionsafprovning/#718029fe-0cb3-4a3d-a49f-8cdb745517a0" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="718029fe-0cb3-4a3d-a49f-8cdb745517a0" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>Der stilles ikke krav til hvem, der udf&oslash;rer en funktionsafpr&oslash;vning. Det anbefales dog, at der anvendes en uvildig tredjepart uden tilknytning til projekterende r&aring;dgivere eller udf&oslash;rende entrepren&oslash;rer, da der ellers kan komme interessekonflikter. Funktionsafpr&oslash;vningen kan ligeledes udf&oslash;res af de entrepren&oslash;rer, der har udf&oslash;rt de tekniske installationer med overv&aelig;relse en uvildig tredjepart eller bygningsejers repr&aelig;sentant.</p>
<p>Det anbefales desuden, at udf&oslash;relsen af funktionsafpr&oslash;vningen foretages af en uddannet fagperson med relevant m&aring;leteknisk viden og erfaring.</p>
<p>Noget arbejde kan v&aelig;re omfattet af krav om at arbejdet skal udf&oslash;res af en autoriseret installat&oslash;r.</p>
<p>Desuden skal bem&aelig;rkes, at det altid er bygningsejerens ansvar, at bygningsreglementets krav er overholdt.</p>
<div>&nbsp;</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="cb627b29-c9ee-47e3-9c6a-f0418bd06295" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/brug-af-eksternt-maleudstyr-og-malemetoder/#cb627b29-c9ee-47e3-9c6a-f0418bd06295" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/brug-af-eksternt-maleudstyr-og-malemetoder/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">1.4</div>
                    <h3 class="accordion__title">
                        Brug af eksternt måleudstyr og målemetoder
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/brug-af-eksternt-maleudstyr-og-malemetoder/#cb627b29-c9ee-47e3-9c6a-f0418bd06295" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="cb627b29-c9ee-47e3-9c6a-f0418bd06295" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        I tilf&aelig;lde hvor der til funktionsafpr&oslash;vninger anvendes eksternt m&aring;leudstyr, skal m&aring;leudstyret v&aelig;re retvisende og kalibreret i henhold til fabrikantens anvisninger. M&aring;lemetoder udf&oslash;res efter g&aelig;ldende standarder, s&aring; vidt det er muligt.
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="82891c54-9c8d-44fd-852b-1f28aade623f" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/baggrund/#82891c54-9c8d-44fd-852b-1f28aade623f" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/baggrund/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">1.5</div>
                    <h3 class="accordion__title">
                        Baggrund
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/baggrund/#82891c54-9c8d-44fd-852b-1f28aade623f" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="82891c54-9c8d-44fd-852b-1f28aade623f" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>Trafik-, Bygge- og Boligstyrelsen indf&oslash;rte pr. 1. juli 2017 krav i bygningsreglementet om funktionsafpr&oslash;vning af installationer.<br>
Baggrunden for kravet er, at nybyggerier og st&oslash;rre renoveringer ofte bliver afleveret med alvorlige fejl i de tekniske installationer. Dette kan f&oslash;re til et forringet indeklima og et energiforbrug, der ligger v&aelig;sentligt h&oslash;jere end forventet. Funktionsafpr&oslash;vningen skal eftervise, om de antagelser, der blev anvendt ved projekteringen af byggeriet og er anvendt i byggeans&oslash;gningen som grundlag for byggetilladelsen, er overholdt.</p>
<p><strong>Version<br>
</strong>Dette er version 4, dateret 1. juli 2023. Vejledningen er opdateret som f&oslash;lge en generel gennemgang af vejledningen i samarbejde med branchen.&nbsp;</p>
<div>&nbsp;</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="d9cff37c-2f67-40f9-9cdb-7ffc7d91c869" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/ventilationsanlaeg/#d9cff37c-2f67-40f9-9cdb-7ffc7d91c869" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/ventilationsanlaeg/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">2.0</div>
                    <h3 class="accordion__title">
                        Ventilationssystemer
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/ventilationsanlaeg/#d9cff37c-2f67-40f9-9cdb-7ffc7d91c869" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="d9cff37c-2f67-40f9-9cdb-7ffc7d91c869" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        Der skal gennemf&oslash;res funktionsafpr&oslash;vning af ventilationssystemer. Funktionsafpr&oslash;vningen skal dokumentere, at ventilationssystemet overholder bygningsreglementets krav til:<br>
<br>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<div>&bull;&nbsp;Luftm&aelig;ngder (nominel luftstr&oslash;m)<br>
<br>
</div>
<div>&bull;&nbsp;Specifikt elforbrug til lufttransport (SEL-v&aelig;rdi)<br>
<br>
</div>
</blockquote>
<div>samt at eventuel behovsstyring fungerer efter hensigten.</div>
<div>&nbsp;</div>
<div>For s&aring; vidt ang&aring;r naturlige og hybride ventilationssystemer skal funktionsafpr&oslash;vningen dokumentere at systemerne er udf&oslash;rt og fungerer efter hensigten.</div>
<div>If&oslash;lge bygningsreglementet &sect;421, skal ventilationssystemer projekteres og udf&oslash;res som anvist i DS 447, Ventilation i bygninger &ndash; Mekaniske, naturlige og hybride ventilationssystemer.</div>
<div>Vejledning om funktionsafpr&oslash;vning af ventilationssystemer er derfor baseret p&aring; kravene i s&aring;vel bygningsreglementet som i DS 447.<br>
<div>&nbsp;</div>
</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="f54a2edf-ec0c-419b-a86a-4b5fe48d0761" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/relevante-standarder/#f54a2edf-ec0c-419b-a86a-4b5fe48d0761" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/relevante-standarder/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">2.1</div>
                    <h3 class="accordion__title">
                        Relevante standarder
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/relevante-standarder/#f54a2edf-ec0c-419b-a86a-4b5fe48d0761" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="f54a2edf-ec0c-419b-a86a-4b5fe48d0761" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        Relevante standarder i forbindelse med funktionsafpr&oslash;vning af ventilationssystemer&nbsp; omfatter:<br>
<br>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<div>&bull;&nbsp;DS 447, <em>Ventilation i bygninger &ndash; Mekaniske, naturlige og hybride ventilationssystemer</em><br>
<br>
</div>
<div>&bull;&nbsp;DS/EN 12599, <em>Ventilation i bygninger &ndash; Pr&oslash;vningsprocedurer og m&aring;lemetoder ved aflevering af installerede aircondition- og ventilationssystemer</em><br>
<br>
</div>
<div>&bull;&nbsp;DS/EN 14134, <em>Ventilation til bygninger &ndash; Ydeevnepr&oslash;vning og installationskontrol af systemer til boligventilation</em><br>
<br>
</div>
<div>&bull;&nbsp;DS 469, <em>Varme- og k&oslash;leanl&aelig;g i bygninger</em></div>
</blockquote>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link ds_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/ds_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        DS 447</h4>
                        <p>Ventilation i bygninger - Mekaniske, naturlige og hybride ventilationssystemer</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        Beskrivelse</h4>
                        <p>Denne standard specificerer krav til ventilation og ventilationssystemer i bygninger, herunder boliger, beregnet til menneskeligt ophold. &lt;br/&gt;&lt;br/&gt;Standarden g&#xE6;lder for mekaniske, naturlige og hybride ventilationssystemer, der monteres fast i bygninger, og som har til hovedform&#xE5;l, at holde &#xE9;n eller flere parametre inden for n&#xE6;rmere specificerede gr&#xE6;nser.&lt;br/&gt;&lt;br/&gt;Standarden g&#xE6;lder ikke for ventilationssystemer, hvis hovedform&#xE5;l er at fjerne forureninger frembragt ved industrielle, landbrugstekniske eller industrilignende processer, men den g&#xE6;lder for ventilationssystemer, som skal skaffe den n&#xF8;dvendige erstatningsluft.&lt;br/&gt;&lt;br/&gt;Standarden d&#xE6;kker ikke de brandtekniske krav til ventilationssystemer; der henvises til DS 428, Norm for brandtekniske foranstaltninger ved ventilationsanl&#xE6;g n&#xE5;r det g&#xE6;lder mekaniske ventilationssystemer og bygningsreglementet n&#xE5;r det g&#xE6;lder naturlige ventilationssystemer. </p>
                    <h4>
                             <a href="https://webshop.ds.dk/da-dk/standard/ds-4472013" title="DS 447" target="_blank" class="link--arrow link--ds">
                                Standarden findes i Dansk Standards Webshop.ds.dk her<span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link ds_en_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/ds_en_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        DS/EN 12599</h4>
                        <p>Ventilation i bygninger - Pr&#xF8;vningsprocedurer og m&#xE5;lemetoder ved aflevering af installerede aircondition- og ventilationssystemer</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        Beskrivelse</h4>
                        <p>Denne europ&#xE6;iske standard angiver check, pr&#xF8;vningsmetoder og m&#xE5;leinstrumenter til verificering af egnetheden af installerede systemer delvist udf&#xF8;rt prim&#xE6;rt f&#xF8;r, under og efter overdragelse.</p>
                    <h4>
                             <a href="https://webshop.ds.dk/da-dk/s%c3%b8gning/91-140-30-ventilationssystemer-og-klimaanl%c3%a6g/ds-en-125992013" title="DS/EN 12599" target="_blank" class="link--arrow link--ds">
                                Standarden findes i Dansk Standards Webshop.ds.dk her<span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link ds_en_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/ds_en_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        DS/EN 14134</h4>
                        <p>Ventilation til bygninger - Ydeevnepr&#xF8;vning og kontrol af ventilationssystemer til boliger</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        Beskrivelse</h4>
                        <p>Denne europ&#xE6;iske standard specificerer kontrol og pr&#xF8;vningsmetoder til eftervisning af egnethed af installerede ventilationssystemer i boliger. Standarden kan anvendes ved indk&#xF8;ring af nye systemer og pr&#xF8;vning af ydeevne af eksisterende systemer. </p>
                    <h4>
                             <a href="https://webshop.ds.dk/standard/M315407/ds-en-14134-2019" title="DS/EN 14134" target="_blank" class="link--arrow link--ds">
                                Standarden findes i Dansk Standards Webshop.ds.dk her<span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link ds_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/ds_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        DS 469</h4>
                        <p>Varme- og k&#xF8;leanl&#xE6;g i bygninger</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        Beskrivelse</h4>
                        <p>Denne standard opstiller krav til varme- og k&#xF8;leanl&#xE6;g. Kravene tilsigter, at der opn&#xE5;s et forsvarligt teknisk kvalitetsniveau, samt at det &#xF8;nskede termiske indeklima kan opretholdes med mindst muligt energiforbrug.</p>
                    <h4>
                             <a href="https://webshop.ds.dk/da-dk/s%c3%b8gning/91-140-10-centralvarmeanl%c3%a6g/ds-4692013" title="DS 469" target="_blank" class="link--arrow link--ds">
                                Standarden findes i Dansk Standards Webshop.ds.dk her<span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="a1903a5d-e6dc-443a-a79c-cc49b6e22c8d" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/luftmaengder/#a1903a5d-e6dc-443a-a79c-cc49b6e22c8d" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/luftmaengder/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">2.2</div>
                    <h3 class="accordion__title">
                        Luftmængder ved mekanisk ventilation (nominel luftstrøm)
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/luftmaengder/#a1903a5d-e6dc-443a-a79c-cc49b6e22c8d" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="a1903a5d-e6dc-443a-a79c-cc49b6e22c8d" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        Kravet til ventilation af bygninger til beboelse er beskrevet i bygningsreglementet, &sect;&sect;443-446. Her fremg&aring;r det at:<br>
<br>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<div>&bull;&nbsp;I beboelsesrum s&aring;vel som i boligen totalt skal der v&aelig;re en udelufttilf&oslash;rsel p&aring; mindst 0,3 l/s pr. m&sup2; opvarmet etageareal,&nbsp;<span>n&aring;r boligen er i anvendelse.</span></div>
<p><span>&bull;&nbsp;</span><span>Der kan benyttes behovstyret ventilation under foruds&aelig;tning af, at udelufttilf&oslash;rslen n&aring;r boligen ikke er i anvendelse herved ikke bliver lavere end 0,15 l/s pr. m&sup2;.</span></p>
<div>&bull; K&oslash;kkener skal forsynes med emh&aelig;tte. Emh&aelig;tten skal have regulerbar, mekanisk udsugning og afkast til det fri og have tilstr&aelig;kkelig effektivitet til at opfange fugt og luftformige forureninger fra madlavningen. Udsugningen fra emh&aelig;tten skal kunne for&oslash;ges til mindst 120 l/s, hvilket dog kan reduceres hvis placering og udformning af emh&aelig;tten tilsiger det. Alternativt dokumenteres det, at udsugningen fra emh&aelig;tten kan for&oslash;ges mindst til den luftstr&oslash;m, der giver en emopfangsevne p&aring; 75%.</div>
<div>&bull;&nbsp;Udsugningen i baderum, wc-rum, bryggers, k&oslash;kken og lignende rum skal kunne for&oslash;ges mindst til f&oslash;lgende niveau:<br>
<br>
</div>
<div style="margin-left: 40px;">&bull;&nbsp;Fra baderum og WC-rum: 15 l/s<br>
<br>
</div>
<div style="margin-left: 40px;">&bull;&nbsp;S&aelig;rskilt WC-rum og bryggers: 10 l/s</div>
<p style="margin-left: 40px;"><span style="color: black;">&bull; K&oslash;kken: 20 l/s</span></p>
<div>&bull;&nbsp;I enfamiliehuse kan der anvendes naturlig ventilation, der henvises i dette tilf&aelig;lde til kapitel 2.5 Naturlig og hybrid ventilation.</div>
</blockquote>
<div>&nbsp;</div>
<div>For andre bygninger end boliger stiller bygningsreglementet f&oslash;lgende krav til luftstr&oslash;m, jf. &sect;&sect;447-449.<br>
<br>
</div>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<div>&bull;&nbsp;I daginstitutioner skal ventilationsanl&aelig;gget yde mindst 3 l/s pr. barn og mindst 5 l/s pr. voksen samt 0,35 l/s pr. m&sup2; etageareal. Hvis der benyttes ventilationsanl&aelig;g med behovstyret ventilation, kan der afviges fra de angivne luftm&aelig;ngder, n&aring;r der er reduceret behov. Dog m&aring; ventilationen i brugstiden ikke v&aelig;re mindre end 0,35 l/s pr. m&sup2; etageareal, og CO2-koncentrationen m&aring; ikke overstige 1000 ppm ved de dimensionerende forhold.</div>
<div>&nbsp;</div>
<div>&bull;&nbsp;I undervisningsrum i skoler og lignende skal ventilationsanl&aelig;gget i normalklasserum yde mindst 5 l/s pr. person samt 0,35 l/s pr. m&sup2; etageareal. Hvis der benyttes ventilationsanl&aelig;g med behovstyret ventilation, kan der afviges fra de angivne luftm&aelig;ngder, n&aring;r der er reduceret behov. Dog m&aring; ventilationen i brugstiden ikke v&aelig;re mindre end 0,35 l/s pr. m&sup2; etageareal og CO2-koncentrationen m&aring; ikke overstige 1000 ppm ved de dimensionerende forhold.</div>
<div>&nbsp;</div>
<div>&bull;&nbsp;Ved benyttelse af s&aelig;rlige byggetekniske tiltag, som for eksempel st&oslash;rre rumvoluminer pr. person, brug af flere udluftningsmuligheder, herunder muligheder for tv&aelig;rventilation, kan kravet om mekanisk ventilation fraviges under foruds&aelig;tning af, at der kan opretholdes et sundhedsm&aelig;ssigt tilfredsstillende indeklima.</div>
<p>&bull;&nbsp;I andre bygninger end de tidligere n&aelig;vnte, fx kontor- og erhvervsbygninger, skal der fastl&aelig;gges et dimensionerende ventilationsbehov for hvert rum i bygningen. Luftm&aelig;ngder forudsat i dimensioneringen skal eftervises af funktionsafpr&oslash;vningen.&nbsp;</p>
<p><em><br>
</em></p>
</blockquote>
<p><em>Form&aring;l med funktionsafpr&oslash;vning af luftm&aelig;ngder</em></p>
<p>Form&aring;let med afpr&oslash;vningen er at eftervise, at ventilationsanl&aelig;gget i praksis yder de ventilationsm&aelig;ngder, der anvendes i energibehovsberegningen, og opfylder kravene til indeklima i bygningsreglementet for s&aring; vidt indeklimaet foruds&aelig;ttes p&aring;virket af ventilationen.</p>
<div>
</div>
<p><em>Definition af luftm&aelig;ngde (nominel luftstr&oslash;m)</em></p>
<p>Luftm&aelig;ngden er den luftstr&oslash;m, der er projekteret ved en given referencetilstand jf. DS 447 pkt. 3.34. Ventilationsanl&aelig;g kan have flere referencetilstande, eksempelvis grundventilation og forceret drift.</p>
<p><em>Foruds&aelig;tninger for udf&oslash;relse af funktionsafpr&oslash;vning</em><br>
For at kunne m&aring;le luftm&aelig;ngder i ventilationsanl&aelig;g skal f&oslash;lgende normalt v&aelig;re opfyldt, inden afpr&oslash;vningen udf&oslash;res:</p>
&bull;<span> </span>Der er udf&oslash;rt en t&aelig;thedspr&oslash;vning jf. kravet i DS 447 pkt. 9.2 af ventilationsanl&aelig;gget, der viser, at anl&aelig;gget opfylder de stillede t&aelig;thedskrav, jf. DS 447, pkt. 6.7.<br>
&bull;<span> </span>Ventilationsanl&aelig;gget er indreguleret, s&aring; anl&aelig;gget yder de nominelle luftstr&oslash;mme ved de relevante referencetilstande, jf. DS 447, pkt. 9.3 og under hensyn til tolerancer jf. DS 447, pkt. 6.4.<br>
&bull;<span> </span>Ventilationskanaler og komponenter er rengjorte for byggest&oslash;v og eventuelle filtre i anl&aelig;gget er monteret og rene, jf. DS 447 9.4.<br>
&bull;<span> </span>Hvis der installeres lufthastighedsf&oslash;lere, skal disse opfylde de relevante krave jf. DS 447, pkt6.7.14<br>
&bull;<span> </span>Under m&aring;leperioden holdes vinduer og d&oslash;re lukkede for at opn&aring; stabile m&aring;leforhold.<br>
<div>&nbsp;</div>
<div>&nbsp;</div>
<p><em>M&aring;lepunkter<br>
<br>
</em>If&oslash;lge DS 447, pkt. 9.7, skal ventilationsanl&aelig;g v&aelig;re forsynet med fastmonterede udtag til m&aring;ling af hovedluftstr&oslash;mme eller have mulighed for afl&aelig;sning af hovedluftstr&oslash;mme p&aring; betjeningspanel. Hovedluftstr&oslash;mmen eller luftstr&oslash;m p&aring; rumniveau kan ogs&aring; m&aring;les som summen gennem hvert enkelt armatur.</p>
<p>Der m&aring;les for de evt. forskellige referencetilstande og p&aring; relevante steder i ventilationsanl&aelig;gget.</p>
<div>&nbsp;</div>
<div>&nbsp;</div>
<p>
</p>
<div>&nbsp;</div>
<div><em>Acceptkriterium</em></div>
<div>M&aring;lingen skal eftervise, at de projekterede luftstr&oslash;mme, udf&oslash;rt p&aring; baggrund af bygningsreglementets krav og energibehovsberegningen, er opfyldt.</div>
<div>&nbsp;</div>
<div>Funktionsafpr&oslash;vning kan normalt accepteres, hvis de m&aring;lte nominelle luftstr&oslash;mme mindst svarer til det projekterede, idet der dog kan tages hensyn til m&aring;leusikkerheder, vist i tabel 1.&nbsp;</div>
<div>M&aring;leusikkerhederne b&oslash;r dog generelt v&aelig;lges s&aring;ledes, at man ved m&aring;lingen kan dokumentere, at luftstr&oslash;mmen opfylder kravet til de projekterede luftstr&oslash;mme.&nbsp;<br>
<br>
Tabel 1. Normalt tilladelig m&aring;leusikkerhed i forbindelse med m&aring;ling af de luftstr&oslash;mme der skal leveres af ventilationsanl&aelig;gget jf. DS 447 stk. 9.3.<br>
<div>&nbsp;</div>
</div>
&nbsp;
<table>
    <tbody>
        <tr>
            <td colspan="2">Samlet luftstr&oslash;m til rummet</td>
            <td>Hovedluftstr&oslash;m fra/til aggregat&nbsp;</td>
        </tr>
        <tr>
            <td style="text-align: center;" colspan="2">&nbsp;&plusmn; 10 %</td>
            <td style="text-align: center;">
            <p>&nbsp;&plusmn; 10%</p>
            </td>
        </tr>
    </tbody>
</table>
<p>Emh&aelig;tte efterpr&oslash;ves i boliger ved at m&aring;le, at der er en luftstr&oslash;m svarende til kravet. Der kan normalt accepteres en m&aring;leusikkerhed p&aring; op til 15 %. M&aring;lingen udf&oslash;res med lukkede vinduer og d&oslash;re.</p>
<p><em>Dokumentation
</em></p>
<div>Der udarbejdes en funktionsafpr&oslash;vningsrapport, der beskriver:</div>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<p>
</p>
<div>&bull;&nbsp;Hvilke foruds&aelig;tninger og forhold m&aring;lingen er udf&oslash;rt under</div>
<p>
</p>
<div>&bull;&nbsp;M&aring;lepunkter</div>
<p>
</p>
<div>&bull;&nbsp;M&aring;leapparatur der er anvendt samt hvor og hvorn&aring;r dette sidst blev kalibreret</div>
<p>
</p>
<div>&bull;&nbsp;De opn&aring;ede m&aring;leresultater</div>
<p>
</p>
<div>&bull;&nbsp;Konklusion af funktionsafpr&oslash;vningen</div>
<p>
</p>
<div>&bull;&nbsp;Oplysninger om hvem, der har udf&oslash;rt funktionsafpr&oslash;vning.</div>
</blockquote>
<p>&nbsp;</p>
<br>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="f4c851d0-783c-48f0-973d-82eb853527c2" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/behovsstyring/#f4c851d0-783c-48f0-973d-82eb853527c2" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/behovsstyring/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">2.3</div>
                    <h3 class="accordion__title">
                        Behovsstyring
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/behovsstyring/#f4c851d0-783c-48f0-973d-82eb853527c2" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="f4c851d0-783c-48f0-973d-82eb853527c2" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>Behovsstyring af ventilationen kan medvirke til at reducere bygningens energiforbrug ved at undg&aring; un&oslash;dig ventilation. I boliger m&aring; udelufttilf&oslash;relsen dog p&aring; intet tidspunkt v&aelig;re mindre end 0,3 l/s pr. m&sup2;, n&aring;r boligen er i brug eller lavere end 0,15 l/ pr. m&sup2; n&aring;r boligen ikke er i brug.</p>
<p><em>Form&aring;l med funktionsafpr&oslash;vningen af behovsstyring</em></p>
<p>Form&aring;let med afpr&oslash;vningen er at eftervise, at behovsstyringen fungerer efter hensigten og som forudsat i dimensionering af anl&aelig;gget og den foruds&aelig;tning med hensyn til behovsstyring af ventilationen, der anvendes i energibehovsberegningen, der dokumenterer, at bygningen overholder bygningsreglementets energikrav, jf. kapitel 11, Energiforbrug.</p>
<p><em>Definition af behovsstyring</em></p>
<p>Behovsstyring d&aelig;kker over en styring eller regulering efter et givet behov.</p>
<p>De typiske anvendte metoder for behovsstyring af ventilationen er ved automatisk styring efter for eksempel:</p>
<p>&bull;<span> </span>Tilstedev&aelig;relsesf&oslash;lere (PIR). (styring)<br>
&bull;<span> </span>Timere (styring)<br>
&bull;<span> </span>Indetemperatur (regulering)<br>
&bull;<span> </span>Fugtf&oslash;lere (regulering)<br>
&bull;<span> </span>CO2-f&oslash;lere (regulering)</p>
<div>&nbsp;</div>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<div>&nbsp;</div>
<p>
<br>
<br>
</p>
</blockquote>
<p>
</p>
<div><em>Foruds&aelig;tninger for udf&oslash;relse af funktionsafpr&oslash;vning</em><br>
<br>
</div>
<p>
For at kunne udf&oslash;re funktionsafpr&oslash;vningen af ventilationssystemet behovsstyring skal f&oslash;lgende normalt v&aelig;re opfyldt: </p>
<div>&bull;<span> </span>Der er udf&oslash;rt en t&aelig;thedspr&oslash;vning af ventilationsanl&aelig;gget, der viser, at anl&aelig;gget opfylder de stillede t&aelig;thedskrav, jf. DS 447, stk. 6.7<br>
&bull;<span> </span>Ventilationsanl&aelig;gget er indreguleret, s&aring; anl&aelig;gget yder de nominelle luftstr&oslash;mme, eller for naturlige ventilationssystemer er indreguleret s&aring; systemet yder det foreskrevne indeklima, jf. DS 447, kap. 9.3.<br>
&bull;<span> </span>Ventilationskanaler og komponenter er rengjorte for byggest&oslash;v og eventuelle filtre i anl&aelig;gget er monteret og rene, jf. DS 447 9.4.<br>
&bull;<span> </span>Der er installeret f&oslash;lere anvendt til behovsstyringen, der opfylder kravene jf. DS 447, stk. 6.7.14 eller 7.7.5.<br>
&bull;<span> </span>Der er indhentet dokumentation for indreguleringen af ventilationssystemet inklusive drifts- og vedligeholdelsesvejledning.<br>
&bull;<span> </span>Bygningens varme- og k&oslash;leanl&aelig;g er indreguleret og i drift jf. DS 469 stk. 14.7 og stk. 16.1.<br>
&bull;<span> </span>Under m&aring;leperioden holdes vinduer og d&oslash;re lukkede for at opn&aring; stabile m&aring;leforhold. D&oslash;re og vinduer, som indg&aring;r som en integreret del af et naturligt ventilationssystem, kan dog anvendes under selve funktionsafpr&oslash;vningen s&aring;fremt behovsstyringen tilsiger dette.&nbsp;<br>
<div>&nbsp;</div>
</div>
<p><em>M&aring;lepunkter</em></p>
<p>Den eller de parametre, der ligger til grund for behovsstyringen, indg&aring;r som m&aring;lepunkt og logges ved afpr&oslash;vningen. M&aring;lingen foretages ved brug af eksternt kalibreret m&aring;leudstyr.</p>
<p>Effektoptag og omdrejningstal for ventilatormotorer kan fx logges for at eftervise, hvordan overskridelse af setpunkter p&aring;virker behovsstyringen. M&aring;leperioden skal str&aelig;kke sig over en periode, der d&aelig;kker de forskellige driftssituationer bedst muligt.</p>
<p>Ved afpr&oslash;vning af behovsstyringer, der styres efter CO2- og fugtniveau, er det hensigtsm&aelig;ssigt at afpr&oslash;vningen fremprovokerer, at setpunktet for disse parametre overskrides for at p&aring;vise, at styringen reagerer efter de indstillede setpunktsv&aelig;rdier. Eftervisningen kan ogs&aring; ske ved at &aelig;ndre setpunktet.</p>
<p>Kontrol af at styringsautomatik og f&oslash;lere til &aring;bning og lukning af ventilations&aring;bninger fungerer efter hensigten og som projekteret.<em><br>
</em></p>
<div>&nbsp;</div>
<p><em><br>
</em>
</p>
<p>
</p>
<div><em>Acceptkriterium<br>
<br>
</em></div>
<p>
Testens resultat accepteres, hvis det konstateres, at:&nbsp;</p>
<p>&bull;<span> </span>Indbl&aelig;sningstemperaturen reguleres i henhold til funktionsbeskrivelsen og kravene i BR, og det eftervises, at der er overensstemmelse mellem m&aring;lte v&aelig;rdier og dokumentationen for ventilationsanl&aelig;ggets indreguleringsrapport.<br>
&bull;<span> </span>Luftm&aelig;ngderne &aelig;ndres i henhold til funktionsbeskrivelsen og kravene i BR, og det eftervises, at der er overensstemmelse mellem m&aring;lte v&aelig;rdier og dokumentationen for ventilationsystemets indreguleringsrapport.<br>
&bull;<span> </span>En eventuel naturlig eller hybrid ventilation styrer og regulerer som forudsat.</p>
<div>&nbsp;</div>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<p>&nbsp;</p>
</blockquote>
<p>
</p>
<div><em>Dokumentation<br>
<br>
</em></div>
<p>
Der udarbejdes en funktionsafpr&oslash;vningsrapport, der beskriver:&nbsp;</p>
<p>&bull;<span> </span>Hvilke foruds&aelig;tninger og forhold m&aring;lingen er udf&oslash;rt under.<br>
&bull;<span> </span>M&aring;leapparatur, der er anvendt, samt hvor og hvorn&aring;r dette sidst blev kalibreret.<br>
&bull;<span> </span>M&aring;lepunkter.<br>
&bull;<span> </span>De opn&aring;ede m&aring;leresultater.<br>
&bull;<span> </span>Samlet resultat og konklusionen af funktionsafpr&oslash;vningen.<br>
&bull;<span> </span>Oplysninger om hvem der har udf&oslash;rt funktionsafpr&oslash;vning.</p>
<div>&nbsp;</div>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<br>
</blockquote>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="1a3f74b9-7998-4f3f-b240-30b7921014c2" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/specifikt-elforbrug/#1a3f74b9-7998-4f3f-b240-30b7921014c2" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/specifikt-elforbrug/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">2.4</div>
                    <h3 class="accordion__title">
                        Specifikt elforbrug til lufttransport (SEL-Værdi)
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/specifikt-elforbrug/#1a3f74b9-7998-4f3f-b240-30b7921014c2" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="1a3f74b9-7998-4f3f-b240-30b7921014c2" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <em>Form&aring;l med funktionsafpr&oslash;vning af SEL-v&aelig;rdi</em>
<div>Form&aring;let med afpr&oslash;vningen er at eftervise, at ventilationsanl&aelig;ggets elforbrug, SEL-v&aelig;rdi, i praksis mindst svarer til den foruds&aelig;tning, der anvendes i energibehovsberegningen, der dokumenterer, at bygningen overholder bygningsreglementets energikrav, jf. kapitel 11, Energiforbrug.</div>
<p>Det skal desuden eftervises, at ventilationsanl&aelig;ggets SEL-v&aelig;rdi opfylder bygningsreglementets energikrav til ventilationsanl&aelig;g, jf. &sect;&sect; 436-438. Kravet til SEL-v&aelig;rdien fremg&aring;r af tabel 2.</p>
<div>&nbsp;</div>
<div>&nbsp;</div>
<div><em>Definition af SEL-v&aelig;rdien<br>
<br>
</em></div>
<div>SEL-v&aelig;rdien er defineret som effektbehovet til ventilatormotorerne inklusive reguleringsudstyr, <em>P</em>, divideret med den transporterede volumenstr&oslash;m, q<sub>v</sub>, jf. DS 447, kap. 6.5.2.</div>
<div>&nbsp;</div>
<div>For anl&aelig;g med varmegenvinding er det summen af effektbehovet til tilluftsventilatorer og fraluftsventilatorer, P<sub>tilluft</sub> + P<sub>fraluft.</sub></div>
<p>SEL-v&aelig;rdien har enheden J/m<sup>3</sup> og beregnes for ventilationsanl&aelig;g i balance med tilluft, fraluft og varmegenvinding som:</p>
<p>SEL-v&aelig;rdi = (𝑃<sub>𝑡𝑖𝑙𝑙𝑢𝑓𝑡</sub>+𝑃<sub>𝑓𝑟𝑎𝑙𝑢𝑓𝑡</sub>) / 𝑞<sub>𝑣</sub></p>
<p>hvor:</p>
<p><span style="font-weight: lighter;"><em>P </em><span style="white-space: pre;">		</span>Optagen el-effekt [W]</span></p>
<div><em>q<sub>v</sub>:</em> <span style="white-space: pre;">		</span>Luftm&aelig;ngde [m&sup3;/s]</div>
<br>
<p><em>Foruds&aelig;tninger for udf&oslash;relse af funktionsafpr&oslash;vning</em></p>
<p>For at kunne eftervise ventilationsanl&aelig;ggets SEL-v&aelig;rdi skal f&oslash;lgende normalt v&aelig;re opfyldt, inden afpr&oslash;vningen udf&oslash;res:</p>
&bull;<span> </span>Der er udf&oslash;rt en t&aelig;thedspr&oslash;vning jf. kravet i DS 447 stk. 9.2 af ventilationsanl&aelig;gget, der viser, at anl&aelig;gget opfylder de stillede t&aelig;thedskrav, jf. DS 447, stk. 6.7.3.2.<br>
&bull;<span> </span>Ventilationsanl&aelig;gget er indreguleret, s&aring; anl&aelig;gget yder de nominelle luftstr&oslash;mme, jf. DS 447 stk. 9.3.<br>
&bull;<span> </span>Ventilationskanaler og komponenter er rengjorte for byggest&oslash;v, og eventuelt filtre i anl&aelig;gget er monteret og rengjorte, jf. DS 447, stk. 9.4.<br>
&bull;<span> </span>Hvis der installeres lufthastighedsf&oslash;lere, skal disse opfylde de relevante krave jf. DS 447, stk. 6.7.14 eller 7.7.5.<br>
&bull;<span> </span>I forbindelse med mekanisk ventilation holdes vinduer og d&oslash;re lukkede under m&aring;leperioden for at opn&aring; stabile m&aring;leforhold.<br>
<div>&nbsp;</div>
<p>&nbsp;</p>
<div>&nbsp;</div>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;"><blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<p><em><br>
</em></p>
</blockquote></blockquote>
<div><em>M&aring;lepunkter</em><br>
F&oslash;lgende m&aring;lepunkter kan indg&aring; ved eftervisning af et ventilationsanl&aelig;gs SEL-v&aelig;rdi:&nbsp;</div>
<div>&bull;<span> </span>Luftm&aelig;ngde m&aring;lt via differenstrykm&aring;linger over for eksempel ventilatorers indl&oslash;bsringe.<br>
&bull;<span> </span>El-effekt til ventilatorer m&aring;lt via el-bim&aring;lere (inkl. frekvensomformere).<br>
<div>&nbsp;</div>
</div>
<div>Det n&oslash;dvendige luftskifteniveau under m&aring;leperioden (svarende til volumenstr&oslash;mmene i anl&aelig;gget) fastl&aelig;gges ud fra anl&aelig;gstypen og bygningsanvendelsen, se tabel 2.</div>
<div>M&aring;lingerne foretages ved at logge optaget el-effekt og volumenstr&oslash;m. SEL-v&aelig;rdien beregnes for hver enkelt logning. Resultatet beregnes som den gennemsnitlige SEL-v&aelig;rdi for hele m&aring;leperioden.</div>
<div>M&aring;linger af SEL-v&aelig;rdier foretages for de referencetilstande som anvendes til beregning af bygningens energiforbrug samt for dokumentation af efterlevelse af krav til ventilationsanl&aelig;gget SEL-v&aelig;rdi.<br>
<div>&nbsp;</div>
</div>
<p><em>Acceptkriterium</em></p>
<p><em>Tabel 2. Luftskifteniveau (volumenstr&oslash;m) og krav ved m&aring;ling af et ventilationsanl&aelig;gs SEL-v&aelig;rdi.</em></p>
<em>
</em>
<table>
    <tbody>
        <tr>
            <td rowspan="2">&nbsp;</td>
            <td rowspan="2">M&aring;lingen foretages ved&nbsp;</td>
            <td colspan="2">&nbsp;Krav til<br>
            SEL-v&aelig;rdi [J/m<sup>3</sup>]</td>
        </tr>
        <tr>
            <td colspan="2">&nbsp;BR18<br>
            </td>
        </tr>
        <tr>
            <td colspan="4">Ventilationsanl&aelig;g til andre bygninger end boliger<br>
            </td>
        </tr>
        <tr>
            <td>-med konstant luftydelse</td>
            <td colspan="2">&nbsp;Grundluftskifte</td>
            <td>&nbsp;1.500</td>
        </tr>
        <tr>
            <td>-med variabel luftydelse</td>
            <td colspan="2">&nbsp;Maks. tryktab</td>
            <td>&nbsp;1.800</td>
        </tr>
        <tr>
            <td colspan="4">Ventilationsanl&aelig;g med varmegenvinding til &eacute;n bolig</td>
        </tr>
        <tr>
            <td>-med konstant luftydelse</td>
            <td colspan="2">&nbsp;Grundluftskifte</td>
            <td>&nbsp;1.000</td>
        </tr>
        <tr>
            <td>-med variabel luftydelse</td>
            <td colspan="2">&nbsp;Grundluftskifte</td>
            <td>&nbsp;1.000</td>
        </tr>
        <tr>
            <td>Ventilationsanl&aelig;g, der forsyner etageboliger</td>
            <td colspan="2">&nbsp;Grundluftskifte</td>
            <td>&nbsp;1.200</td>
        </tr>
        <tr>
            <td>Udsugningsanl&aelig;g</td>
            <td colspan="2">&nbsp;Maks. tryktab</td>
            <td style="text-align: left;"><span>&nbsp;600</span><br>
            </td>
        </tr>
    </tbody>
</table>
<div>&nbsp;</div>
<div>
Hvis luftskiftet er indstillet, jf. tabel 2, kan afpr&oslash;vningen accepteres, hvis SEL-v&aelig;rdien m&aring;les til en gennemsnitlig v&aelig;rdi, der maksimalt overstiger kravet i bygningsreglementet med 5%,&nbsp;samt hvis m&aring;lingen af de referencetilstande som anvendes til beregning af bygningens energiforbrug maksimalt overstiges med 5%.<br>
<br>
<em>Dokumentation</em><br>
<br>
<div>Der udarbejdes en funktionsafpr&oslash;vningsrapport, der beskriver:<br>
<br>
</div>
</div>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<div>
<div>&bull;&nbsp;Hvilke foruds&aelig;tninger og forhold, som m&aring;lingen er udf&oslash;rt under<br>
<br>
</div>
</div>
<div>
<div>&bull;&nbsp;M&aring;lepunkter<br>
<br>
</div>
</div>
<div>
<div>&bull;&nbsp;M&aring;leapparatur der er anvendt samt hvor og hvorn&aring;r dette sidst blev kalibreret<br>
<br>
</div>
</div>
<div>
<div>&bull;&nbsp;De opn&aring;ede m&aring;leresultater<br>
<br>
</div>
</div>
<div>
<div>&bull;&nbsp;Konklusion af funktionsafpr&oslash;vningen<br>
<br>
</div>
</div>
<div>
<div>&bull;&nbsp;Oplysninger om hvem, der har udf&oslash;rt funktionsafpr&oslash;vning.</div>
<p>&nbsp;</p>
</div>
</blockquote>
<div>
<p>&nbsp;</p>
</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="29d9b5ee-47f8-44c4-b9f9-c9993449672e" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/naturlig-og-hybrid-ventilation/#29d9b5ee-47f8-44c4-b9f9-c9993449672e" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/naturlig-og-hybrid-ventilation/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">2.5</div>
                    <h3 class="accordion__title">
                        Naturlig ventilation
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/naturlig-og-hybrid-ventilation/#29d9b5ee-47f8-44c4-b9f9-c9993449672e" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="29d9b5ee-47f8-44c4-b9f9-c9993449672e" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p><em>Form&aring;l med funktionsafpr&oslash;vning af naturlig ventilation</em></p>
<p>Form&aring;let med afpr&oslash;vningen er at eftervise, at de effektive &aring;bningsarealer og &oslash;vrige vigtige geometriske forhold er som forudsat i beregningen af energibehov og i projekteringen.</p>
<p><em>Definition af naturlig ventilation<br>
<span><ins cite="mailto:Johannes%20Martin%20Utoft%20Christensen" datetime="2023-04-25T11:26"></ins></span></em></p>
<p>Ventilation ved udnyttelse af naturlige drivkr&aelig;fter.</p>
<p><em>Foruds&aelig;tning for udf&oslash;relse af funktionsafpr&oslash;vning</em></p>
<p>For at kunne udf&oslash;re funktionsafpr&oslash;vningen skal f&oslash;lgende normalt v&aelig;re opfyldt:&nbsp;<br>
&bull;<span> </span>Der er udf&oslash;rt en t&aelig;thedspr&oslash;vning, der viser, at det naturlige ventilationssystem opfylder de stillede t&aelig;thedskrav, jf. DS 447, stk. 7.7.2.<br>
&bull;<span> </span>Kanaler og komponenter (f.eks. spj&aelig;ld placeret i en passiv aftr&aelig;kskanal) er rengjorte for byggest&oslash;v, jf. DS 447 9.4.<br>
&bull;<span> </span>Der er installeret f&oslash;lere anvendt til behovsstyringen, der opfylder kravene jf. DS 447, stk. 7.7.5.<br>
&bull;<span> </span>Der er indhentet dokumentation for indreguleringen af ventilationssystemet inklusive drifts- og vedligeholdelsesvejledning.<br>
&bull;<span> </span>Bygningens varme- og k&oslash;leanl&aelig;g er indreguleret og i drift jf. DS 469 stk. 14.7 og stk. 16.1.<br>
&bull;<span> </span>Under m&aring;leperioden holdes vinduer og d&oslash;re, og andre &aring;bninger til det fri, der ikke indg&aring;r i ventilationssystemet, lukkede for at opn&aring; stabile m&aring;leforho<em>ld.<br>
</em></p>
<div><em><br>
M&aring;lepunkter</em></div>
<p>Ved funktionsafpr&oslash;vning af bygninger med et naturligt ventilationssystem b&oslash;r det kontrolleres, at:<br>
&bull;<span> </span>placeringen af luftindtag og afkast sikrer en luftstr&oslash;m, der effektivt fjerner forureninger. Det vil sige at fx fugt i v&aring;drum skal bortventileres direkte fra v&aring;drummet og ikke via andre rum.<br>
&bull;<span> </span>det effektive &aring;bningsareal ved maksimal og almindeligt forekommende driftstilstande svarer til det ved projekteringen af ventilationssystemet forudsatte.<br>
&bull;<span> </span>styringsautomatik og f&oslash;lere til &aring;bning af udeluftventiler, spj&aelig;ld eller vinduer fungerer efter hensigten og som antaget i energibehovsberegningen og i overensstemmelse med det projekterede, jf. kapitel 2.3.<br>
&bull;<span> </span>eventuel automatik til det naturlige ventilationssystem reagerer i samspil med varme- og evt. k&oslash;leanl&aelig;g, s&aring; der sikres en energioptimal drift.</p>
<p>Ved naturlig ventilation i &eacute;nfamiliehuse foretages en kontrol af om ventilations&aring;bningernes arealer i hvert enkelt rum opfylder det projekterede.&nbsp;</p>
<p><em>Acceptkriterium</em></p>
<p>Funktionsafpr&oslash;vningen kan accepteres s&aring;fremt den naturlige ventilations styring og regulering er efterpr&oslash;vet jf. kapitel 2.3 og ventilations&aring;bningers placering og udformning er som forudsat i dimensioneringen.</p>
<p>I enfamiliehuse med naturlig ventilation er kravet opfyldt, hvis &aring;bningsarealer til udeluftventiler og aftr&aelig;kskanaler stemmer overens med bygningsreglementets vejledning om ventilation, eller en til form&aring;let foretaget beregning.</p>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="763af09b-b520-42ee-883e-710baa21dd4c" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/hybrid-ventilation/#763af09b-b520-42ee-883e-710baa21dd4c" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/hybrid-ventilation/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">2.6</div>
                    <h3 class="accordion__title">
                        Hybrid ventilation<br/><br/>
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/hybrid-ventilation/#763af09b-b520-42ee-883e-710baa21dd4c" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>



<div class="accordion__content">



<div id="763af09b-b520-42ee-883e-710baa21dd4c" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        Funktionsafpr&oslash;vning af hybrid ventilation omhandler samspil mellem den mekaniske og den naturlige ventilation. Funktionsafpr&oslash;vning anses derfor som udf&oslash;rt ved efterlevelse af kapitel 2.1 til og med 2.5. Der b&oslash;r dog udvides s&aelig;rlig opm&aelig;rksomhed p&aring; samspillet af mekanisk og naturlig ventilation for s&aring; vidt ang&aring;r styring og regulering.
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="ab3c7241-2964-4745-a229-cac8744cb08f" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/varme_-og-koleanlaeg/#ab3c7241-2964-4745-a229-cac8744cb08f" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/varme_-og-koleanlaeg/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">3.0</div>
                    <h3 class="accordion__title">
                        Varme- og køleanlæg
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/varme_-og-koleanlaeg/#ab3c7241-2964-4745-a229-cac8744cb08f" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="ab3c7241-2964-4745-a229-cac8744cb08f" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>Der skal udf&oslash;res en funktionsafpr&oslash;vning af varme- og k&oslash;leanl&aelig;g. Varme- og k&oslash;leanl&aelig;g er som defineret i DS 469. Funktionsafpr&oslash;vningen skal dokumentere, at varme- og k&oslash;leanl&aelig;ggene overholder bygningsreglementets krav til:</p>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<div>&bull;&nbsp;Indregulering af vand- eller luftstr&oslash;mme<br>
<br>
</div>
<div>&bull;&nbsp;Styring</div>
</blockquote>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="d2b89125-7d53-42ed-9500-f85e56b666b2" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/relevante-standarder_varme/#d2b89125-7d53-42ed-9500-f85e56b666b2" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/relevante-standarder_varme/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">3.1</div>
                    <h3 class="accordion__title">
                        Relevante standarder
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/relevante-standarder_varme/#d2b89125-7d53-42ed-9500-f85e56b666b2" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="d2b89125-7d53-42ed-9500-f85e56b666b2" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        Relevante standarder i forbindelse med funktionsafpr&oslash;vning af varme- og k&oslash;leanl&aelig;g omfatter:<br>
<br>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<div>&bull;&nbsp;DS 469, <em>Varme- og k&oslash;leanl&aelig;g i bygninger</em><br>
<br>
</div>
<div>&bull;&nbsp;DS 447, <em>Ventilation i bygninger &ndash; Mekaniske, naturlige og hybride ventilationssystemer.</em></div>
</blockquote><blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
</blockquote>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link ds_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/ds_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        DS 469</h4>
                        <p>Varme- og k&#xF8;leanl&#xE6;g i bygninger</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        Beskrivelse</h4>
                        <p>Denne standard opstiller krav til varme- og k&#xF8;leanl&#xE6;g. Kravene tilsigter, at der opn&#xE5;s et forsvarligt teknisk kvalitetsniveau, samt at det &#xF8;nskede termiske indeklima kan opretholdes med mindst muligt energiforbrug.</p>
                    <h4>
                             <a href="https://webshop.ds.dk/da-dk/s%c3%b8gning/91-140-10-centralvarmeanl%c3%a6g/ds-4692013" title="DS 469" target="_blank" class="link--arrow link--ds">
                                Standarden findes i Dansk Standards Webshop.ds.dk her<span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link ds_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/ds_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        DS 447</h4>
                        <p>Ventilation i bygninger - Mekaniske, naturlige og hybride ventilationssystemer</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        Beskrivelse</h4>
                        <p>Denne standard specificerer krav til ventilation og ventilationssystemer i bygninger, herunder boliger, beregnet til menneskeligt ophold.&lt;br/&gt;&lt;br/&gt;Standarden g&#xE6;lder for mekaniske, naturlige og hybride ventilationssystemer, der monteres fast i bygninger, og som har til hovedform&#xE5;l, at holde &#xE9;n eller flere parametre inden for n&#xE6;rmere specificerede gr&#xE6;nser.&lt;br/&gt;&lt;br/&gt;Standarden g&#xE6;lder ikke for ventilationssystemer, hvis hovedform&#xE5;l er at fjerne forureninger frembragt ved industrielle, landbrugstekniske eller industrilignende processer, men den g&#xE6;lder for ventilationssystemer, som skal skaffe den n&#xF8;dvendige erstatningsluft.&lt;br/&gt;&lt;br/&gt;Standarden d&#xE6;kker ikke de brandtekniske krav til ventilationssystemer; der henvises til DS 428, Norm for brandtekniske foranstaltninger ved ventilationsanl&#xE6;g n&#xE5;r det g&#xE6;lder mekaniske ventilationssystemer og bygningsreglementet n&#xE5;r det g&#xE6;lder naturlige ventilationssystemer. </p>
                    <h4>
                             <a href="https://webshop.ds.dk/da-dk/s%c3%b8gning/91-140-30-ventilationssystemer-og-klimaanl%c3%a6g/ds-4472013" title="DS 447" target="_blank" class="link--arrow link--ds">
                                Standarden findes i Dansk Standards Webshop.ds.dk her<span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="49b8738b-eaa8-4c2c-b3d2-1a4876cd10b2" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/indregulering-og-styring/#49b8738b-eaa8-4c2c-b3d2-1a4876cd10b2" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/indregulering-og-styring/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">3.2</div>
                    <h3 class="accordion__title">
                        Indregulering 
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/indregulering-og-styring/#49b8738b-eaa8-4c2c-b3d2-1a4876cd10b2" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="49b8738b-eaa8-4c2c-b3d2-1a4876cd10b2" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <div>Indregulering af varme- og k&oslash;leanl&aelig;g omfatter vand- eller luftstr&oslash;mme i anl&aelig;gget og automatiske reguleringssystemer.<br>
For k&oslash;leanl&aelig;g omfatter det ligeledes en k&oslash;leteknisk indregulering.<br>
<br>
<em>Definition af varme- og k&oslash;leanl&aelig;ggets indregulering</em><br>
<br>
Ved &rsquo;indregulering&rsquo; forst&aring;s, at vand- eller luftstr&oslash;mme fordeles, s&aring; de enkelte forbrugssteder tilf&oslash;res de beregnede og projekterede m&aelig;ngder og tilsvarende beregnede temperaturs&aelig;t.<br>
<br>
<em>Form&aring;l med funktionsafpr&oslash;vning af indregulering</em></div>
<div>&nbsp;</div>
<div>Afpr&oslash;vningen skal eftervise, at anl&aelig;gget i praksis mindst yder svarende til de foruds&aelig;tninger, der dokumenterer bygningens overholdelse af bygningsreglementets krav til energiforbrug og termisk indeklima, jf. kapitel 11 og 19, Energiforbrug samt Termisk indeklima og installationer til varme- og k&oslash;leanl&aelig;g. Det skal derfor eftervises, at anl&aelig;gget er indreguleret efter foruds&aelig;tningerne. I mindre og simple anl&aelig;g kan eftervisningen foretages i forbindelse med indreguleringen.<br>
&nbsp;<br>
<em>Foruds&aelig;tninger for udf&oslash;relse af funktionsafpr&oslash;vning af indregulering<br>
</em>
</div>
<div>For at kunne udf&oslash;re funktionsafpr&oslash;vning af indregulering af varme- og k&oslash;leanl&aelig;g skal f&oslash;lgende normalt v&aelig;re opfyldt:</div>
<div>&bull;<span> </span>Der er foretaget den forn&oslash;dne udluftning og rensning for urenheder ved fx gennemskylning jf. DS 469, kap. 14.6.<br>
&bull;<span> </span>Alle vandkredse til varme og k&oslash;ling er indreguleret i henhold til DS 469, kap. 14.7, Indregulering, og dokumentation foreligger.<br>
&bull;<span> </span>Alle luftstr&oslash;mme er indreguleret, s&aring; anl&aelig;gget yder de nominelle luftstr&oslash;mme jf. DS 447, kap. 9.3.<br>
&bull;<span> </span>Der er dokumentation for projekteringen af varme- og k&oslash;leanl&aelig;gget.<br>
&bull;<span> </span>Alle decentrale ventiler ved varme-/k&oslash;legivere er indstillet som anf&oslash;rt i dokumentationen.<br>
<div>&nbsp;</div>
</div>
<div><em>M&aring;lepunkter<br>
</em><br>
Hvis freml&oslash;bstemperaturstyringen sker ved vejrkompensering, m&aring;les udetemperaturen ved brug af eksternt m&aring;leudstyr samme sted som anl&aelig;ggets udetemperaturf&oslash;ler er placeret. Samtidigt kontrolleres det, om m&aring;lepunktet er egnet til m&aring;ling af udetemperatur. Det vil sige uden p&aring;virkning af direkte solindfald.&nbsp;</div>
<div><em><br>
Zoner med radiatorer&nbsp;</em><br>
Ved radiatoranl&aelig;g afpr&oslash;ves det, om der kommer j&aelig;vn varme p&aring; alle radiatorer. Afpr&oslash;vningen foreg&aring;r ved at afmontere alle f&oslash;lerelementer og derefter manuelt indstille freml&oslash;bstemperaturen. Radiatoren skal v&aelig;re varm i toppen og godt afk&oslash;let i bunden.</div>
<div>&nbsp;</div>
<div>Kontrollen kan foretages med termografi eller temperaturm&aring;ling.</div>
<div>&nbsp;</div>
<div><em>Zoner med gulvvarme<br>
</em>Ved gulvvarmeanl&aelig;g afpr&oslash;ves det, om der kommer j&aelig;vn varme p&aring; alle gulvene. Afpr&oslash;vningen foreg&aring;r ved at afmontere alle f&oslash;lerelementer eller rumtermostaterne stilles p&aring; en h&oslash;j rumtemperatur. Derefter indstilles freml&oslash;bstemperaturen manuelt.<br>
<br>
S&aring;fremt freml&oslash;bsretningen p&aring; gulvvarmeslangen har betydning for anl&aelig;ggets funktion, f.eks. i tilf&aelig;lde hvor freml&oslash;bet er t&aelig;nkt f&oslash;rt direkte under et vindue for at forhindre kuldenedfald skal korrekt freml&oslash;bsretning eftervises f.eks. ved termografi af gulvet, eller ved fotografisk dokumentation af sammenh&aelig;ng mellem de lagte gulvvarmeslanger og tilslutningen til korrekt ventil.<br>
<br>
S&aring;fremt der er installeret gulvvarme med manuel indregulering kan denne for eksempel eftervises ved visuel kontrol af den projekterede forindstilling ved fordelerr&oslash;r og strengreguleringsventiler, der er monteret i anl&aelig;gget. Denne eftervisning kan ske i forbindelse med indreguleringen.<br>
<div>&nbsp;</div>
<br>
<br>
<em>Acceptkriterium<br>
</em><br>
Funktionsafpr&oslash;vningens resultat med hensyn til indregulering kan accepteres, n&aring;r de forudsatte v&aelig;rdier for forindstilling er kontrolleret.</div>
<div>S&aring;fremt der er installeret gulvvarme med automatiseret indregulering af vandm&aelig;nger kan funktionsafpr&oslash;vningen accepteres hvis:</div>
<div>&bull;<span> </span>Anl&aelig;gget er i overensstemmelse med det oplyste anl&aelig;g til byggemyndigheden og det udleverede drift- og vedligeholdelsesmateriale.<br>
&bull;<span> </span>Freml&oslash;bs- og returtemperaturen for hver enkelt gulvvarmekreds er som projekteret og freml&oslash;bstemperaturen er stabil. Der henvises til leverand&oslash;rens vejledning om afpr&oslash;vning.&nbsp;<br>
<div>&nbsp;</div>
</div>
<div>&nbsp;</div>
<div><em>Dokumentation</em><br>
Der udarbejdes en funktionsafpr&oslash;vningsrapport, der beskriver:</div>
<div>&bull;<span> </span>Hvilke foruds&aelig;tninger og forhold m&aring;lingen er udf&oslash;rt under.<br>
&bull;<span> </span>M&aring;leapparatur der er anvendt, samt hvor og hvorn&aring;r dette sidst blev kalibreret.<br>
&bull;<span> </span>M&aring;lepunkter.<br>
&bull;<span> </span>De opn&aring;ede m&aring;leresultater.<br>
&bull;<span> </span>Samlet resultat og konklusionen af funktionsafpr&oslash;vningen.<br>
&bull;<span> </span>Oplysninger om hvem der har udf&oslash;rt funktionsafpr&oslash;vning.<br>
<div>&nbsp;</div>
</div>
<p>&nbsp;</p>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="09b64d54-96ab-4599-a7b5-becfb23aaa8d" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/styring/#09b64d54-96ab-4599-a7b5-becfb23aaa8d" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/styring/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">3.3</div>
                    <h3 class="accordion__title">
                        Styring
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/styring/#09b64d54-96ab-4599-a7b5-becfb23aaa8d" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="09b64d54-96ab-4599-a7b5-becfb23aaa8d" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p><em>Styring</em><br>
Styring af varme- og k&oslash;leanl&aelig;g omfatter tidsstyring, temperaturstyring og lignende behovsstyringer.</p>
<p><em>Definition af varme- og k&oslash;leanl&aelig;ggets styring</em><br>
Ved &rsquo;styring&rsquo; af anl&aelig;gget forst&aring;s en behovsstyring, der kan tilpasse ydelsen i &eacute;n eller flere zoner efter det aktuelle behov.<br>
<br>
<em>Form&aring;l med funktionsafpr&oslash;vning af styring</em><br>
Afpr&oslash;vningen skal eftervise, at anl&aelig;gget i praksis mindst yder svarende til de foruds&aelig;tninger, der dokumenterer bygningens overholdelse af bygningsreglementets krav til energiforbrug og termisk indeklima, jf. kapitel 11 og 19, Energiforbrug samt Termisk indeklima og installationer til varme- og k&oslash;leanl&aelig;g. Det skal derfor eftervises, at behovsstyringen fungerer som forudsat.&nbsp;<br>
<br>
<em>Foruds&aelig;tninger for udf&oslash;relse af funktionsafpr&oslash;vning af styring</em><br>
For at kunne udf&oslash;re funktionsafpr&oslash;vning af styring af varme- og k&oslash;leanl&aelig;g skal f&oslash;lgende normalt v&aelig;re opfyldt:<br>
&bull;<span> </span>Der er foretaget den forn&oslash;dne udluftning og rensning for urenheder ved fx gennemskylning jf. DS 469, kap. 14.6.<br>
&bull;<span> </span>Alle vandkredse til varme og k&oslash;ling er indreguleret i henhold til DS 469, kap. 14.7, Indregulering, og dokumentation foreligger.<br>
&bull;<span> </span>Alle luftstr&oslash;mme er indreguleret, s&aring; anl&aelig;gget yder de nominelle luftstr&oslash;mme jf. DS 447, kap. 9.3.<br>
&bull;<span> </span>Der er dokumentation for projekteringen af varme- og k&oslash;leanl&aelig;gget.<br>
&bull;<span> </span>Alle temperaturm&aring;lere til styring er korrekt monteret og kalibreret med den aktuelle varmegiver.<br>
<br>
<em>M&aring;lepunkter</em></p>
<p>Zoner med radiatorer&nbsp;<br>
Ved radiatoranl&aelig;g afpr&oslash;ves det, om alle radiatorer reagerer ved &aelig;ndring af termostatventilens indstilling. Ved f&oslash;rst at skrue helt op skal radiatoren blive varm. Herefter skrues helt ned for at afpr&oslash;ve, om tilf&oslash;rslen til radiatoren stopper. For radiatorer med elektronisk styrede akturatorer afpr&oslash;ves disse ved en tilsvarende &aelig;ndring af ventilen til hhv. maksimal &aring;ben og helt lukket ved brug af behovssystemets styring.</p>
<p>Zoner med gulvvarme<br>
Ved gulvvarmeanl&aelig;g afpr&oslash;ves om hver enkelt gulvvarmekreds reagerer ved &aelig;ndring af den tilh&oslash;rende rumtemperaturf&oslash;lers setpunktsindstilling. Setpunktet p&aring; en temperaturf&oslash;ler i et udvalgt rum h&aelig;ves og det kontrolleres at relevant koblingsledning aktiveres via &aring;bning af ventil og freml&oslash;bsledning bliver varm. Setpunktet p&aring; samme temperaturf&oslash;ler s&aelig;nkes herefter igen, og det kontrolleres, at ventil lukker.<br>
<br>
Det skal eftervises at den kontrollerede temperaturf&oslash;ler h&oslash;rer til den korrekte zone. Dette kan f.eks. g&oslash;res p&aring; en af f&oslash;lgende m&aring;der:</p>
<p>&bull;<span> </span>S&aring;fremt der er anf&oslash;rt l&aelig;ngdeangivelse p&aring; gulvvarmeslangerne fra fabrikantens side og s&aring;fremt denne entydig kan henf&oslash;res til den relevante zone, kan overensstemmelse med plantegning anvendes som dokumentation.<br>
&bull;<span> </span>S&aring;fremt der f&oslash;r montage er p&aring;f&oslash;rt anden entydig kendingsm&aring;de p&aring; gulvvarmeslangerne og denne gennem fotografi kan henf&oslash;res til den p&aring;g&aelig;ldende zone kan det anvendes som dokumentation.<br>
&bull;<span> </span>Der foretages m&aring;ling af temperaturen p&aring; gulvoverfladen ved gulvvarmekredsens indl&oslash;b til zonen eller et repr&aelig;sentativt sted i zonen. Overfladetemperaturen kan m&aring;les ved termovisionsudstyr eller ved brug af en temperaturf&oslash;ler, der har god kontakt til overfladen. Afpr&oslash;vningen foretages ved at gulvvarmekredsen slukkes ved anvendelse af den tilh&oslash;rende rumtermostat i mindst 16 timer f&oslash;r m&aring;lingen p&aring;begyndes (svarende til en aften og nat). Hvis m&aring;lingen viser en konstant overfladetemperatur, der maksimalt &aelig;ndrer sig &plusmn; 0,5 &deg;C i l&oslash;bet af 30 minutter, h&aelig;ves rumtermostatens setpunktsindstilling med for eksempel 5 &deg;C eller mere og overfladetemperaturen m&aring;les til der ses en temperaturstigning, der efterviser at gulvvarmekredsen er i drift.</p>
<p><em>Acceptkriterium</em><br>
Funktionsafpr&oslash;vningens resultat med hensyn til behovsstyringen kan accepteres hvis:<br>
&bull;<span> </span>Freml&oslash;bstemperaturen har en kort indsvingningstid p&aring; maksimalt 10 minutter til en stabil v&aelig;rdi ved nyt h&oslash;jere eller nyt lavere setpunkt.<br>
&bull;<span> </span>Hvis behovsstyringen er projekteret til at s&aelig;nke indetemperaturen om natten eller i weekenden, skal dette eftervises ved funktionstest fx ved parameter&aelig;ndring i styringen. M&aring;ling kan dokumenteres ved m&aring;ling p&aring; flow til det samlede varme- eller k&oslash;leanl&aelig;g. S&aring;fremt s&aelig;nkningen foretages med s&aelig;nkning af freml&oslash;bstemperaturen, kan denne eftervises gennem logning af hver enkelt rumtemperatur.<br>
&bull;<span> </span>Freml&oslash;bstemperaturen falder ved stigende udetemperatur eller omvendt, at freml&oslash;bstemperaturen stiger ved faldende udetemperatur. M&aring;ling kan dokumenteres ved m&aring;ling p&aring; flow til det samlede varme- eller k&oslash;leanl&aelig;g.</p>
<p>Zoner med radiatorer<br>
&bull;<span> </span>Alle radiatorers termostatsventiler eller aktuatorer er testet og reagerer ved &aelig;ndring af termostatindstilling eller setpunktsindstilling.</p>
<p>Zoner med gulvvarme<br>
&bull;<span> </span>Alle gulvvarmekredse er afpr&oslash;vet og det er eftervist, at der er sammenh&aelig;ng mellem hver enkelt gulvvarmekreds og rumtermostat.<br>
&bull;<span> </span>Hvis freml&oslash;bsretningen er vigtig for gulvvarmens funktion skal det eftervises at det relevante omr&aring;de af gulvet ikke er koldere end resten af gulvet.</p>
<p><em>Dokumentation<br>
</em>Der udarbejdes en funktionsafpr&oslash;vningsrapport, der beskriver:<br>
&bull;<span> </span>Hvilke foruds&aelig;tninger og forhold m&aring;lingen er udf&oslash;rt under.<br>
&bull;<span> </span>M&aring;leapparatur der er anvendt, samt hvor og hvorn&aring;r dette sidst blev kalibreret.<br>
&bull;<span> </span>M&aring;lepunkter.<br>
&bull;<span> </span>De opn&aring;ede m&aring;leresultater.<br>
&bull;<span> </span>Samlet resultat og konklusionen af funktionsafpr&oslash;vningen.<br>
&bull;<span> </span>Oplysninger om hvem der har udf&oslash;rt funktionsafpr&oslash;vning.</p>
<div>&nbsp;</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="0551c942-9699-4a54-a662-bd792e4a98bf" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/belysning/#0551c942-9699-4a54-a662-bd792e4a98bf" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/belysning/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">4.0</div>
                    <h3 class="accordion__title">
                        Belysning
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/belysning/#0551c942-9699-4a54-a662-bd792e4a98bf" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="0551c942-9699-4a54-a662-bd792e4a98bf" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        Der skal gennemf&oslash;res en funktionsafpr&oslash;vning af belysningsanl&aelig;g f&oslash;r ibrugtagning. Funktionsafpr&oslash;vningen skal p&aring;vise om belysningsanl&aelig;gget overholder bygningsreglementets krav til:<br>
<br>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<p>&bull;&nbsp;&nbsp;Belysningsstyrke</p>
</blockquote>
<div>Samt at dagslysstyring, bev&aelig;gelsesmeldere og zoneopdeling fungerer efter hensigten, uafh&aelig;ngigt af tilf&oslash;rt dagslys.</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="003ec7a6-4463-4a46-96bd-ead5f9455b41" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/standarder-belysning/#003ec7a6-4463-4a46-96bd-ead5f9455b41" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/standarder-belysning/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">4.1</div>
                    <h3 class="accordion__title">
                        Relevante standarder og anvisninger
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/standarder-belysning/#003ec7a6-4463-4a46-96bd-ead5f9455b41" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="003ec7a6-4463-4a46-96bd-ead5f9455b41" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        Relevante standarder og anvisninger i forbindelse med funktionsafpr&oslash;vning af belysningsanl&aelig;g omfatter:<br>
<br>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<div>&bull;&nbsp;DS/EN 12464-1, <em>Lys og belysning </em>- <em>Belysning ved arbejdspladser &ndash; Del 1: Indend&oslash;rs arbejdspladser</em></div>
<div>&bull;&nbsp;DS/EN 12665,&nbsp;<em>Lys og belysning &ndash; Grundl&aelig;ggende begreber og kriterier til beskrivelse af krav til belysning<br>
</em></div>
<div>&bull;&nbsp;SBi-anvisning 220,<em> Lysstyring</em></div>
<div>&bull;&nbsp;At-vejledning A.1.5-1, <em>Vejledning om kunstig belysning p&aring; faste arbejdssteder)&nbsp;</em></div>
</blockquote>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link ds_en_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/ds_en_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        DS/EN 12464-1</h4>
                        <p>Lys og belysning - Belysning ved arbejdspladser - Del 1: Indend&#xF8;rs arbejdspladser</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        Beskrivelse</h4>
                        <p>Denne europ&#xE6;iske standard specificerer krav til belysning for mennesker ved indend&#xF8;rs arbejdspladser, som skal opfylde visuel komfort og ydeevnekrav for personer med normal synskapacitet</p>
                    <h4>
                             <a href="https://webshop.ds.dk/da-dk/standard/ds-en-12464-12011" title="DS/EN 12464-1" target="_blank" class="link--arrow link--ds">
                                Standarden findes i Dansk Standards Webshop.ds.dk her<span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link ds_en_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/ds_en_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        DS/EN 12665</h4>
                        <p>Lys og belysning - Grundl&#xE6;ggende begreber og kriterier til beskrivelse af krav til belysning</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        Beskrivelse</h4>
                        <p>Denne standard definerer de grundl&#xE6;ggende betegnelser og definitioner til brug al belysning. Denne europ&#xE6;iske standard fastl&#xE6;gger en ramme for beskrivelse af belysningskrav og giver detaljer om aspekter som skal tages i betragtning, n&#xE5;r disse krav fastl&#xE6;gges.</p>
                    <h4>
                             <a href="https://webshop.ds.dk/da-dk/s%c3%b8gning/01-040-91-byggematerialer-og-byggeri-ordliste/ds-en-126652011" title="DS/EN 12665" target="_blank" class="link--arrow link--ds">
                                Standarden findes i Dansk Standards Webshop.ds.dk her<span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link sbi_anv_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/sbi_anv_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        SBi-anvisning 220</h4>
                        <p>Lysstyring</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        Beskrivelse</h4>
                        <p>Denne anvisning vejleder i valg af systeml&#xF8;sninger til automatisk lysstyring i almindeligt forekommende rumtyper.</p>
                    <h4>
                             <a href="https://sbi.dk/anvisninger/Pages/220-Lysstyring-1_1.aspx" title="SBi-anvisning 220" target="_blank" class="link--arrow link--ds">
                                Find anvisningen her<span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link at_vejl_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/at_vejl_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        At-vejledning A.1.5-1</h4>
                        <p>Kunstig belysning p&#xE5; faste arbejdssteder</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        Beskrivelse</h4>
                        <p>At-vejledningen beskriver Arbejdstilsynets krav til kunstig belysning p&#xE5; faste arbejdssteder. Vejledningen indeholder endvidere retningslinjer om forhold, der har betydning for god belysning.</p>
                    <h4>
                             <a href="https://at.dk/regler/at-vejledninger/kunstig-belysning-a-1-5/" title="At-vejledning A.1.5-1" target="_blank" class="link--arrow link--ds">
                                Find At-vejledningen her<span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="509919de-5970-46a6-92e0-25d4d5946f08" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/belysningsstyrke/#509919de-5970-46a6-92e0-25d4d5946f08" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/belysningsstyrke/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">4.2</div>
                    <h3 class="accordion__title">
                        Belysningsstyrke
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/belysningsstyrke/#509919de-5970-46a6-92e0-25d4d5946f08" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="509919de-5970-46a6-92e0-25d4d5946f08" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <div><em>Form&aring;l med funktionsafpr&oslash;vning af belysningsstyrke</em><br>
<br>
</div>
<div>Det skal eftervises, at det elektriske belysningsanl&aelig;g opfylder bygningsreglementets krav for belysningsstyrke, jf. DS/EN 1<em>2464-1, Lys og Belysning - Belysning ved arbejdspladser &ndash; Del 1: Indend&oslash;rs arbejdspladser.</em></div>
<div><em></em><br>
De tekniske krav til belysningen skal kunne opfyldes i hele anl&aelig;ggets levetid.</div>
<div>Belysningsanl&aelig;g b&oslash;r altid udf&oslash;res i henhold til informationer i en lysberegning.&nbsp;</div>
<div>Det overordnede form&aring;l med en funktionsafpr&oslash;vning af belysningsanl&aelig;g er at eftervise, at anl&aelig;gget leverer det, beregningen angiver. Den skal s&aring;ledes eftervise, at det elektriske belysningsanl&aelig;g opfylder bygningsreglementets krav jf. DS/EN 12464-1, <em>Lys og Belysning - Belysning ved arbejdspladser &ndash; Del 1: Indend&oslash;rs arbejdspladser. </em>Disse krav omfatter:</div>
<div>&bull;<span> </span>den vedligeholdte belysningsstyrke Ē<sub>m</sub> p&aring; alle relevante flader (arbejdsplan, lofter, v&aelig;gge, cylindrisk belysningsstyrke)<br>
&bull;<span> </span>belysningens regelm&aelig;ssighed U0 (E<sub>min</sub>/Ē<sub>m</sub>)&nbsp;<br>
&bull;<span> </span>farvegengivelsesindeks R<sub>a</sub>.&nbsp;<br>
Det kontrolleres, at det oplyste bl&aelig;ndingstal for enkelte rum (UGR tabelmetoden) overholder krav til R<sub>UGL</sub> (gr&aelig;nsev&aelig;rdi for R<sub>UG </sub>&ndash; Unified Glare Rating)<br>
<div>&nbsp;</div>
</div>
&nbsp;
<div style="font-style: italic;">&nbsp;</div>
<div style="font-style: italic;">Foruds&aelig;tninger for udf&oslash;relse af funktionsafpr&oslash;vning<br>
<div>&nbsp;</div>
</div>
<div>&nbsp;Inden funktionsafpr&oslash;vningen udf&oslash;res skal f&oslash;lgende v&aelig;re opfyldt:</div>
<div>&bull;<span> </span>Belysningsinstallationen er afsluttet og installeret med de projekterede lyskilder, armaturer og lysstyring.&nbsp;<br>
&bull;<span> </span>Midlertidig arbejdspladsbelysning anvendt under byggeriet er nedtaget eller slukket.<br>
&bull;<span> </span>Alle indvendige bygningsdele, fx skillev&aelig;gge, neds&aelig;nkede lofter, indvendige d&oslash;re, er f&aelig;rdige og overfladerne er f&aelig;rdigbehandlede. Der er ikke dagslysindfald under m&aring;leperioden fra vinduer, yderd&oslash;re med glas, ovenlysvinduer eller ovenlyskupler m.m. M&aring;lingen kan derfor med fordel udf&oslash;res om natten.<br>
&bull;<span> </span>Evt. opsatte PC-sk&aelig;rme er slukkede under m&aring;ling p&aring; kontorarbejdspladser og lign.<br>
&bull;<span> </span>For at sikre en konstant lysudsendelse fra lyskilderne, b&oslash;r belysningen v&aelig;re t&aelig;ndt mindst 1 time, f&oslash;r belysningsstyrkem&aring;lingerne p&aring;begyndes.<br>
<div>&nbsp;</div>
</div>
<p><em>M&aring;lepunkter</em></p>
<div>Som m&aring;lepunkter udv&aelig;lges et grid, der d&aelig;kker mindst 25% repr&aelig;sentative arbejdspladser (dog mindst svarende til en arbejdsplads) og enkelte typiske m&aring;lesteder i omr&aring;der med normal f&aelig;rdsel, fx gange og trapper. Antallet af m&aring;lepunkter i et grid kan bestemmes ved brug af DS/EN 12464-1. Hvis afpr&oslash;vningen p&aring;viser fejl, &oslash;ges omfanget af repr&aelig;sentative arbejdspladser. Hvis flere/adskillige m&aring;linger afviger fra det forventede i forhold til lysberegningen, foresl&aring;s det, at der tages kontakt til bygherre for at afklare det videre forl&oslash;b. Udf&oslash;r m&aring;linger p&aring; et tilstr&aelig;kkeligt antal m&aring;lepunkter i alle rum, sm&aring; som store, til at fastsl&aring;, at Ē<sub>min</sub>, Ē<sub>mid</sub> og Ē<sub>max </sub>er som forventet i forhold til lysberegningen.</div>
<div>Hvis arbejdspladserne endnu ikke er indrettet inden funktionsafpr&oslash;vningen m&aring; der antages arbejdspladszoner mm. Antagelserne skal beskrives i dokumentationen for funktionsafpr&oslash;vningen.</div>
<div>M&aring;ling af belysningsstyrken kan for eksempel foretages med et kalibreret luxmeter og udf&oslash;res, jf. DS/EN 12464-1.</div>
<div>&nbsp;</div>
<div><em>Anvendelse af Vedligeholdelsesfaktor<br>
</em>Krav til belysningsstyrker i DS/EN 12464-1 angives som Ē<sub>m</sub> &ndash; vedligeholdte belysningsstyrker. Belysningsanl&aelig;g skal derfor kunne levere mere lys end de krav, der stilles i DS/EN 12464-1, n&aring;r anl&aelig;gget tages i brug. Det skyldes den s&aring;kaldte Vedligeholdelsesfaktor fm, jf. DS/EN 12464-1, kapitel 6.3.</div>
<div>Hvis det m&aring;lte kun netop opfylder g&aelig;ldende krav, kan dette skyldes at der er indreguleret, s&aring; anl&aelig;gget er energioptimeret til ikke, at kunne levere mere lys end n&oslash;dvendigt er p&aring; et hvilket som helst tidspunkt i anl&aelig;ggets levetid. Er dette tilf&aelig;ldet, skal det kontrolleres, at anl&aelig;gget kan levere lys der svarer til, at fm er sat = 1.<br>
For rum uden automatisk dagslysstyring betyder det, at der skal m&aring;les en belysningsstyrke, der svarer til kravet plus det, som anl&aelig;gget er beregnet til ved den for rummet anvendte vedligeholdsfaktor fm. Er denne fx 0,79 skal den m&aring;lte belysningsstyrke v&aelig;re mindst 1,27 x kravet i DS/EN 12464-1.&nbsp;</div>
<div>For rum med automatisk dagslysstyring kontrolleres lysstyringens set-punkt og belysningsstyrken ved endt levetid beregnes ud fra denne. Kan der ikke indhentes oplysninger om dette set-punkt, justeres belysningsstyrken manuelt til det maksimale output, og m&aring;lingen sammenholdes med den m&aring;lte Ē for at afg&oslash;re, om vedligeholdelsesfaktoren er anvendt korrekt.&nbsp;</div>
<div>Hvis der ikke er m&oslash;bleret, n&aring;r der m&aring;les, s&aring; anbefales det at der fratr&aelig;kkes 10% p&aring; de m&aring;lte belysningsstyrker.<br>
<div>&nbsp;</div>
</div>
<p>
</p>
<div><em>Acceptkriterium</em><br>
<br>
</div>
<div>Funktionsafpr&oslash;vningens resultat kan accepteres, hvis det konstateres, at alle m&aring;lte middelbelysningsstyrker mv. svarer til kravet til de vedligeholdte belysningsstyrker i DS/EN 12464-1.</div>
<div>Der kan accepteres en afvigelse p&aring; 10 % grundet usikkerhed ved m&aring;ling af belysningsstyrken.<br>
<div>&nbsp;</div>
</div>
<p>
</p>
<div><em>Dokumentation</em><br>
<br>
</div>
Der udarbejdes en funktionsafpr&oslash;vningsrapport, der beskriver:
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">&bull;<span> </span>Hvilke foruds&aelig;tninger og forhold m&aring;lingen er udf&oslash;rt under.<br>
&bull;<span> </span>M&aring;leapparatur der er anvendt, samt hvor og hvorn&aring;r dette sidst blev kalibreret.<br>
&bull;<span> </span>M&aring;lepunkter.<br>
&bull;<span> </span>De opn&aring;ede m&aring;leresultater.<br>
&bull;<span> </span>Samlet resultat og konklusionen af funktionsafpr&oslash;vningen.<br>
&bull;<span> </span>Oplysninger om hvem der har udf&oslash;rt funktionsafpr&oslash;vning.<br>
<div>&nbsp;</div>
</blockquote><br>
<br>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="ee393bf9-cb21-448d-8403-f1da35891c62" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/styring-af-elektriske-belysningsanlaeg/#ee393bf9-cb21-448d-8403-f1da35891c62" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/styring-af-elektriske-belysningsanlaeg/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">4.3</div>
                    <h3 class="accordion__title">
                        Styring af elektriske belysningsanlæg
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/styring-af-elektriske-belysningsanlaeg/#ee393bf9-cb21-448d-8403-f1da35891c62" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="ee393bf9-cb21-448d-8403-f1da35891c62" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        Det er et krav i bygningsreglementet, at arbejdsrum m.v. og f&aelig;lles adgangsveje skal forsynes med energieffektiv belysning, hvilket blandt andet opn&aring;s ved effektiv lysstyring. Hvis der er tilstr&aelig;kkeligt dagslys skal arbejdsrum m.v. og f&aelig;lles adgangsveje forsynes med automatisk dagslysstyring. Ligeledes er det et krav, at arbejdsrum og f&aelig;lles adgangsveje, der kun benyttes lejlighedsvis skal forsynes med bev&aelig;gelsesmeldere. Endeligt er der krav til, at arbejdsrum m.v. skal opdeles i zoner for at kunne reducere belysningen i zoner med h&oslash;jt dagslysniveau eller zoner, der ikke er i brug.
<p>
</p>
<div><em><br>
Form&aring;l med funktionsafpr&oslash;vning af lysstyring</em></div>
<p>Form&aring;let med afpr&oslash;vningen er at eftervise, at lysstyringen i praksis mindst svarer til den foruds&aelig;tning, der blev anvendt i energibehovsberegningen, der dokumenterer bygningens overholdelse af bygningsreglementets energikrav, jf. kap. 11 om energiforbrug.</p>
<p><em style="font-weight: lighter;">Definition af lysstyring</em></p>
<p>
</p>
<div>Lysstyring omfatter i denne sammenh&aelig;ng automatisk dagslysstyring, bev&aelig;gelsesmeldere og zoneopdeling af belysningsanl&aelig;gget.</div>
<p>
</p>
<div><em>Foruds&aelig;tninger for udf&oslash;relse af funktionsafpr&oslash;vning</em><br>
<br>
</div>
Inden funktionsafpr&oslash;vningen udf&oslash;res skal f&oslash;lgende v&aelig;re opfyldt:&nbsp;
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<p>
</p>
<div>&bull;&nbsp;Belysningsinstallationen er afsluttet og installeret med de projekterede lyskilder, armaturer og lysstyring.</div>
<p>
</p>
<div>&bull;&nbsp;Automatiske styringer, fx dagslysstyring og bev&aelig;gelsesmeldere, er indreguleret og i drift.</div>
<p>
</p>
<div>&bull;&nbsp;Der er indhentet dokumentation for indregulering af belysningsanl&aelig;ggets set-punkter, zoneopdeling og evt. beskrivelse af kontinuerlig regulering.</div>
<p>
</p>
<div>&bull;&nbsp;Hvis der anvendes bev&aelig;gelsesmeldere, dagslyssensorer eller kombimeldere, er der indhentet dokumentation i form af beskrivelser eller tegninger, der forklarer, hvor disse er placeret og hvilke arealer, de d&aelig;kker.</div>
<p>
</p>
<div>&bull;&nbsp;Hvis der anvendes automatisk styret solafsk&aelig;rmning, er der indhentet dokumentation for setpunkter og indreguleringsparametre, fx solintensitet og eventuelt vindf&oslash;lsomhed.</div>
</blockquote>
<p><em>M&aring;lepunkter</em></p>
<div>Funktionen af lysstyringen kontrolleres i mindst 25% repr&aelig;sentative zoner (fx 25% af arbejdszoner i storrumskontorer, 25% af cellekontorer i et domicil) samt i enkelte omr&aring;der med normal f&aelig;rdsel, fx gange, trapper, toiletter og birum mv.<br>
Hvis afpr&oslash;vningen afviger fra det forventede i forhold til de indhentede oplysninger om anl&aelig;gget, foresl&aring;s det, at der tages kontakt til bygherre for at afklare det videre forl&oslash;b.<br>
<div>&nbsp;</div>
</div>
<div>&nbsp;</div>
<div>
<div><em>Dagslysstyring</em><br>
<br>
</div>
<div>Kontrol af dagslysstyringen foreg&aring;r af flere omgange for at d&aelig;kke perioder med lavt og h&oslash;jt dagslysniveau. Afpr&oslash;vning ved 'tusm&oslash;rke' kan eventuelt ske med helt lukket solafsk&aelig;rmning, gardiner trukket for eller lignende.<br>
<br>
</div>
<div>Kontrol af lysf&oslash;ler/sensor ved m&aring;ling af belysningsstyrke, E, i de tilf&aelig;lde hvor det er relevant:</div>
</div>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<p>
</p>
<div>&bull;&nbsp;M&aring;lt E<sub>min</sub> for lokale/zone svarer til given indstillingsv&aelig;rdi</div>
<p>
</p>
<div>&bull;&nbsp;M&aring;lt E<sub>max</sub> for lokale/zone svarer til given indstillingsv&aelig;rdi</div>
<p>
</p>
<div>&bull;&nbsp;Almenbelysning t&aelig;nder automatisk, n&aring;r belysningsstyrken er under E<sub>min</sub> for lokale/zone, og der er konstateret persontilstedev&aelig;relse, hvis det anvendes bev&aelig;gelsesmelder.</div>
<p>
</p>
<div>&bull;&nbsp;Reguleringen fungerer jf. dokumentationen &ndash; konstateres for eksempel ved at tr&aelig;kke gardiner for eller lukke solafsk&aelig;rmning</div>
<p>
</p>
<div>&bull;&nbsp;Solafsk&aelig;rmning aktiveres n&aring;r belysningsstyrken er over E<sub>max</sub> for lokale/zone</div>
<p>
</p>
<div>&bull;&nbsp;Almenbelysning slukker automatisk ved konstateret personfrav&aelig;r efter t<sub>sluk</sub> minutter for kontorlokale.</div>
</blockquote>
<p>
</p>
<div>Hvis der anvendes styring med kontinuerlig regulering af belysningen, skal det eftervises at styringen fungerer efter hensigten og som beskrevet i dokumentationen.</div>
<div>&nbsp;</div>
<div>Hvis der anvendes styring af belysningen efter et m&aring;lt udend&oslash;rs lysniveau, skal der foretages parallelle m&aring;linger af indend&oslash;rs og udend&oslash;rs lysniveau, der efterviser, at styringen fungerer efter hensigten, og som beskrevet i dokumentationen for lysstyringen.</div>
<div>&nbsp;</div>
<div>Det afpr&oslash;ves, at belysningen ikke t&aelig;ndes, hvis det udend&oslash;rs lysniveau er over en indstillet gr&aelig;nsev&aelig;rdi, som er indstillet i zones lysstyringssystem. Hvis det udend&oslash;rs lysniveau er under denne gr&aelig;nsev&aelig;rdi, skal styringen justere belysningsniveauet indenfor.</div>
<p>
</p>
<div><em>Bev&aelig;gelsesmeldere</em><br>
<br>
</div>
For bev&aelig;gelsesmeldere udf&oslash;res der en manuel afpr&oslash;vning, der efterviser, at bev&aelig;gelsesmelderen reagerer effektivt med hensyn til at reducere driftstiden for belysningsanl&aelig;gget og er i overensstemmelse med foruds&aelig;tningerne i byggeans&oslash;gningen. F&oslash;lgende afpr&oslash;ves og registreres:&nbsp;
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<p>
</p>
<div>&bull;&nbsp;Lyset t&aelig;nder umiddelbart, n&aring;r person g&aring;r ind i rummet</div>
<p>
</p>
<div>&bull;&nbsp;Lyset slukkes efter t<sub>sluk</sub> minutter</div>
<p>
</p>
<div>&bull;&nbsp;M&aring;lt tidsforsinkelse (holdetid) t<sub>sluk</sub> svarer til indstillingsv&aelig;rdi</div>
</blockquote>
<p><em>Zoneopdeling</em></p>
<div>Der udf&oslash;res en manuel afpr&oslash;vning af om zoneopdelingen for belysningsanl&aelig;gget er udf&oslash;rt iht. byggeandragende. F&oslash;lgende afpr&oslash;ves og registreres:</div>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<p>
</p>
<div>&bull;&nbsp;Belysningen d&aelig;mpes mest i zoner med meget dagslys og mindre i zoner med mindre dagslys.</div>
<p>
</p>
<div>&bull; Ved maksimal d&aelig;mpning opfyldes kravene til belysningsstyrke</div>
</blockquote>
<p>
</p>
<div><em><br>
</em></div>
<div>
<div><em>Acceptkriterium</em><br>
<br>
</div>
<div>Funktionsafpr&oslash;vningens resultat for lysstyringen kan accepteres, hvis det konstateres, at den anvendte lysstyring reagerer i fuld overensstemmelse med dokumentationen anvendt til byggeandragende. Afvigelser i forhold til byggeandragende, som ikke medf&oslash;rer et &oslash;get elforbrug til belysningsanl&aelig;gget, kan dog accepteres s&aring; l&aelig;nge minimumsv&aelig;rdier if&oslash;lge EN12464 er overholdt.</div>
</div>
<div>&nbsp;</div>
<div><em>Dokumentation<br>
<br>
</em></div>
<div>Der udarbejdes en funktionsafpr&oslash;vningsrapport, der beskriver:</div>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<p>
</p>
<div>&bull;<span> </span>Hvilke foruds&aelig;tninger og forhold m&aring;lingen er udf&oslash;rt under.<br>
&bull;<span> </span>M&aring;leapparatur der er anvendt, samt hvor og hvorn&aring;r dette sidst blev kalibreret.<br>
&bull;<span> </span>M&aring;lepunkter.<br>
&bull;<span> </span>De opn&aring;ede m&aring;leresultater.<br>
&bull;<span> </span>Samlet resultat og konklusionen af funktionsafpr&oslash;vningen.<br>
&bull;<span> </span>Oplysninger om hvem der har udf&oslash;rt funktionsafpr&oslash;vning.<br>
<div>&nbsp;</div>
</div>
</blockquote>
<p>&nbsp;</p>
<p>
</p>
<div>&nbsp;</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="ad5cdb6c-d7fd-409c-81ef-4922d5a7bc73" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/elevatorer/#ad5cdb6c-d7fd-409c-81ef-4922d5a7bc73" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/elevatorer/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">5.0</div>
                    <h3 class="accordion__title">
                        Elevatorer
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/elevatorer/#ad5cdb6c-d7fd-409c-81ef-4922d5a7bc73" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="ad5cdb6c-d7fd-409c-81ef-4922d5a7bc73" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <div>Der skal gennemf&oslash;res funktionsafpr&oslash;vning af elevatorers energiforbrug f&oslash;r ibrugtagning. Kravet g&aelig;lder for b&aring;de elevatorer i nybyggeri og installation af nye elevatorer i eksisterende bygninger.<br>
<br>
</div>
<div>Bestemmelsen g&aelig;lder kun for elevatorer med en m&aelig;rkelast af elevatorstolen p&aring; op til 2000 kg.</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="aa8c85d2-af12-4610-8815-64fcd4a10552" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/relevante-standarder_elevator/#aa8c85d2-af12-4610-8815-64fcd4a10552" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/relevante-standarder_elevator/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">5.1</div>
                    <h3 class="accordion__title">
                        Relevante standarder
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/relevante-standarder_elevator/#aa8c85d2-af12-4610-8815-64fcd4a10552" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="aa8c85d2-af12-4610-8815-64fcd4a10552" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        Relevante standarder i forbindelse med funktionsafpr&oslash;vning af elevatorer omfatter:<br>
<br>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<div>&bull;&nbsp;DS/EN ISO 25745-1,<em> Energieffektivitet for elevatorer, rulletrapper og rullefor-tov &ndash; Del 1: Energim&aring;ling og verifikation.<br>
<br>
</em></div>
<div>&bull;&nbsp;DS/EN ISO 25745-2, <em>Elevatorer, rulletrapper og rullefortoves energieffektivitet - Del 2: Beregning af energi for og klassifikation af elevatorer</em></div>
</blockquote>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link ds_en_iso_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/ds_en_iso_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        DS/EN ISO 25745-1</h4>
                        <p>Energieffektivitet for elevatorer, rulletrapper og rullefortov - Del 1: Energim&#xE5;ling og verifikation</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        </h4>
                        <p></p>
                    <h4>
                             <a href="https://webshop.ds.dk/da-dk/s%c3%b8gning/91-140-90-elevatorer-rullende-trapper/ds-en-iso-25745-12012" title="DS/EN ISO 25745-1" target="_blank" class="link--arrow link--ds">
                                Standarden findes i Dansk Standards Webshop.ds.dk her<span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link ds_en_iso_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/ds_en_iso_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        DS/EN ISO 25745-2</h4>
                        <p>Elevatorer, rulletrapper og rullefortoves energieffektivitet - Del 2: Beregning af energi for og klassifikation af elevatorer</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        </h4>
                        <p></p>
                    <h4>
                             <a href="https://webshop.ds.dk/da-dk/s%c3%b8gning/91-140-90-elevatorer-rullende-trapper/ds-en-iso-25745-22015" title="DS/EN ISO 25745-2" target="_blank" class="link--arrow link--ds">
                                Standarden findes i Dansk Standards Webshop.ds.dk her<span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="a52d2217-5fef-4bfe-a2a4-a9d51adbd313" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/funktionsafprovning-af-elevatorers-energiforbrug/#a52d2217-5fef-4bfe-a2a4-a9d51adbd313" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/funktionsafprovning-af-elevatorers-energiforbrug/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">5.2</div>
                    <h3 class="accordion__title">
                        Formål med funktionsafprøvning af elevatorers energiforbrug
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/funktionsafprovning-af-elevatorers-energiforbrug/#a52d2217-5fef-4bfe-a2a4-a9d51adbd313" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="a52d2217-5fef-4bfe-a2a4-a9d51adbd313" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        Afpr&oslash;vningen skal eftervise, at elevatoren i praksis opfylder kravet til energiklasse B, jf. DS/EN ISO 25745-2, jf. I1.7. Hvis elevatorens energiklasse ikke kan bestemmes ud fra DS/EN ISO 25745-2, skal elevatoren leve op til energiklasse B i VDI 4707, <em>Aufz&uuml;ge Energieffizienz</em>. Elevatorens energiklassifikation afh&aelig;nger af elevatorens anvendelseskategori.
<div>&nbsp;</div>
<div>
<div>Hvis elevatoren ikke opfylder kravet til energiklasse B, og der i stedet er foretaget andre kompenserende energibesparende tiltag, jf. I1.8, s&aring; er det den aktuelle energiklasse, der skal eftervises ved funktionsafpr&oslash;vningen.<br>
<br>
</div>
Det skal bem&aelig;rkes, at elforbruget til elevatorer ikke indg&aring;r i beregningen af bygningers energibehov.<br>
<p><em>Definition af energiforbrug og energim&aelig;rkning</em></p>
<p>Elevatorens specifikke energibehov, E<sub>spr</sub>, for en referencek&oslash;rsel bestemmes, jf. DS/EN ISO 25745-1, ud fra det m&aring;lte reference forbrug, E<sub>rc</sub>, divideret med produktet af m&aelig;rkelasten,<em> Q</em>, og reference rejsel&aelig;ngden, S<sub>rc</sub>, jf. nedenst&aring;ende udtryk.</p>
<p>𝐸<sub>𝑠𝑝𝑟</sub> = (1000 ∙ 𝐸<sub>𝑟𝑐</sub>) / (2 ∙𝑄 ∙ 𝑆<sub>𝑟𝑐</sub>)&nbsp;</p>
<p>Hvor<br>
<br>
</p>
<div>E<sub>rc</sub> <span style="white-space: pre;">		</span>er det m&aring;lte forbrug til en reference k&oslash;rsel, jf. ISO 25745-1 [Wh]</div>
<p>S<sub>rc</sub><span style="white-space: pre;">		</span>er rejsel&aelig;ngden for en reference k&oslash;rsel, jf. ISO 25745-1 [m]</p>
<p><em>Q</em> <span style="white-space: pre;">		</span>er m&aelig;rkelasten [kg]<br>
<br>
</p>
<p>
</p>
<div><em>Foruds&aelig;tninger for udf&oslash;relse af funktionsafpr&oslash;vning</em><br>
<br>
</div>
Elevatoren skal v&aelig;re fuldt f&aelig;rdiginstalleret og opfylde alle sikkerhedsm&aelig;ssige krav. Ligeledes skal alle installationsarbejder i elevatorskakten v&aelig;re afsluttet.&nbsp;
<div>&nbsp;</div>
<div>
<div><em>M&aring;lepunkter</em><br>
<br>
</div>
<div>El-effekt til elevatoren, fx m&aring;lt via en el-bim&aring;ler.</div>
</div>
<div>&nbsp;</div>
<div>
<div><em>Acceptkriterium</em><br>
<br>
</div>
<div>Det m&aring;lte energiforbrug for referencek&oslash;rslen skal v&aelig;re mindre end gr&aelig;nsev&aelig;rdien for energiklasse B eller alternativt den energiklasse, der er antaget ved brug af kompenserende energibesparende tiltag. Gr&aelig;nsev&aelig;rdien for elevatorers energiklasser udregnes efter DS/EN ISO 25745-2.</div>
</div>
<div><em><br>
</em></div>
<div>
<div><em>Dokumentation</em><br>
<br>
</div>
<div>Der udarbejdes en funktionsafpr&oslash;vningsrapport, der beskriver:<br>
<br>
</div>
</div>
</div>
<blockquote style="margin: 0px 0px 0px 40px; border: none; padding: 0px;">
<div>
<p>
</p>
<div>
<div>&bull;<span> </span>Hvilke foruds&aelig;tninger og forhold m&aring;lingen er udf&oslash;rt under.<br>
&bull;<span> </span>M&aring;leapparatur der er anvendt, samt hvor og hvorn&aring;r dette sidst blev kalibreret.<br>
&bull;<span> </span>M&aring;lepunkter.<br>
&bull;<span> </span>De opn&aring;ede m&aring;leresultater.<br>
&bull;<span> </span>Samlet resultat og konklusionen af funktionsafpr&oslash;vningen.<br>
&bull;<span> </span>Oplysninger om hvem der har udf&oslash;rt funktionsafpr&oslash;vning.<br>
<div>&nbsp;</div>
</div>
</div>
</div>
</blockquote>
<div>
<div>&nbsp;</div>
</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="c7bbe907-cd64-40da-b719-bb3f455617dc" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/energiforsyningsanlaeg/#c7bbe907-cd64-40da-b719-bb3f455617dc" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/energiforsyningsanlaeg/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">6.0</div>
                    <h3 class="accordion__title">
                        Energiforsyningsanlæg
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/energiforsyningsanlaeg/#c7bbe907-cd64-40da-b719-bb3f455617dc" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="c7bbe907-cd64-40da-b719-bb3f455617dc" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>Der skal gennemf&oslash;res en funktionsafpr&oslash;vning af energiforsyningsanl&aelig;g f&oslash;r aflevering. Funktionsafpr&oslash;vningen skal eftervise, at anl&aelig;gget har den forudsatte energim&aelig;ssige effektivitet.</p>
<p>Ved &rsquo;forudsat energim&aelig;ssig effektivitet&rsquo; forst&aring;s, at energiforsyningsanl&aelig;gget mindst har den energim&aelig;ssige effektivitet, som er blevet forudsat ved de beregnede og projekterede m&aelig;ngder og tilsvarende beregnede temperaturs&aelig;t i driftssituationen. Ved udskiftning af eksisterende energiforsyningsanl&aelig;g anvendes foruds&aelig;tninger og data for den eksisterende bygning.</p>
<p>Kravet g&aelig;lder for alle energiforsyningsanl&aelig;g i tilknytning til bygninger. Energiforsyningsanl&aelig;g skal i denne sammenh&aelig;ng forst&aring;s som den eller de enheder der genererer opvarmning eller k&oslash;ling i bygningen, men ikke selve fordelingssystemet som leverer varme eller k&oslash;l til de enkelte steder med behov. Energiforsyningsanl&aelig;g koblet sammen med fordelingssystemer kaldes varme- og k&oslash;leanl&aelig;g. Funktionsafpr&oslash;vning af indregulering og styring i dette samlede system omtales n&aelig;rmere i afsnittet om varme- og k&oslash;leanl&aelig;g.</p>
<p>Der findes energiforsyningsanl&aelig;g omfattet af Ecodesign, samt &oslash;vrige anl&aelig;g, hvor sidstn&aelig;vnte typisk vil v&aelig;re fjernvarmeanl&aelig;g og store kedelanl&aelig;g. Det er derfor disse anl&aelig;gstyper, der er uddybet nedenfor.</p>
<p>Bygningsreglementets kravtekst mht. funktionsafpr&oslash;vning af energiforsyningsanl&aelig;g er:<br>
&sect; 327 b. Der skal gennemf&oslash;res en funktionsafpr&oslash;vning af energiforsyningsanl&aelig;g i tilknytning til bygninger inden ibrugtagning. Funktionsafpr&oslash;vningen skal p&aring;vise, at anl&aelig;gget har den forudsatte energim&aelig;ssige effektivitet.</p>
<div>&nbsp;</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="ba607e04-04b5-4f9f-a5fb-9e425a9d4589" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/energiforsyningsanlaeg-omfattet-af-ecodesign/#ba607e04-04b5-4f9f-a5fb-9e425a9d4589" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/energiforsyningsanlaeg-omfattet-af-ecodesign/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">6.1</div>
                    <h3 class="accordion__title">
                        Energiforsyningsanlæg omfattet af Ecodesign
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/energiforsyningsanlaeg-omfattet-af-ecodesign/#ba607e04-04b5-4f9f-a5fb-9e425a9d4589" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="ba607e04-04b5-4f9f-a5fb-9e425a9d4589" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>Nogle typer af energiforsyningsanl&aelig;g leveres som f&aelig;rdige units og skal overholde EU-direktivet om Ecodesign, n&aring;r de bringes i oms&aelig;tning i EU. Produkter omfattet af Ecodesign, skal overholde mindstekrav til energieffektivitet, krav vedr&oslash;rende andre v&aelig;sentlige milj&oslash;forhold samt eventuelt krav til funktion og kvalitet. Energistyrelsen er myndighed for Ecodesign og har overdraget tilsynet til Sikkerhedsstyrelsen.</p>
<p>F&oslash;lgende typer af energiforsyningsanl&aelig;g i relation til bygninger vil typisk v&aelig;re omfattet af Ecodesign-direktivets mindstekrav til energieffektivitet og dokumentation:</p>
<p>&bull;<span> </span>Fastbr&aelig;ndselskedler<br>
&bull;<span> </span>Kedler (gas, olie eller el) til varmeanl&aelig;g<br>
&bull;<span> </span>Klimaanl&aelig;g<br>
&bull;<span> </span>Luftvarme- og luftk&oslash;leprodukter<br>
&bull;<span> </span>Produkter til lokal rumopvarmning<br>
&bull;<span> </span>Vandvarmere<br>
&bull;<span> </span>Varmepumper til varmeanl&aelig;g<br>
&bull;<span> </span>Varmtvandsbeholdere<br>
&bull;<span> </span>H&oslash;jtemperatur-v&aelig;skek&oslash;lere<br>
&bull;<span> </span>Kondenseringsenheder til k&oslash;leanl&aelig;g<br>
<br>
Hvilke energiforsyningsanl&aelig;g der er omfattet af Ecodesign i hver af de ovenn&aelig;vnte produktkategorier afh&aelig;nger blandt andet af anl&aelig;ggets st&oslash;rrelse og den anvendte energikilde. For n&aelig;rmere information herom henvises der til Energistyrelsens oversigt over produkter omfattet af Ecodesign, som kan findes her:&nbsp;<a href="https://ens.dk/ansvarsomraader/energikrav-til-produkter/produkter-med-energikrav" target="_blank">Energistyrelsens oversigt&nbsp;<br>
</a><br>
<br>
<em>Relevante standarder</em><br>
Relevante standarder i forbindelse med energiforsyningsanl&aelig;g omfattet af Ecodesign:<br>
<a rel="noopener noreferrer" href="https://webshop.ds.dk/standard/M253996/ds-469-2013" target="_blank">&bull;<span> </span>DS 469, <em>Varme- og k&oslash;leanl&aelig;g i bygninger</em></a></p>
<p><em>Form&aring;l med funktionsafpr&oslash;vning af anl&aelig;g omfattet af Ecodesign</em><br>
Energiforsyningsanl&aelig;g der leveres som f&aelig;rdige units og skal overholde Ecodesignkrav, er forinden blevet testet i et laboratorium under fastsatte kriterier. Det giver derfor ikke mening af fors&oslash;ge at lave in-situ m&aring;linger af energim&aelig;ssig effektivitet eller virkningsgrad, hvilket desuden vil v&aelig;re forbundet med usikkerhed.</p>
<p>Der foretages dog en vurdering af om energiforsyningsanl&aelig;ggets energim&aelig;ssige effektivitet er tilstr&aelig;kkelig, ved at der foretages kontrol af det varme- eller k&oslash;lefordelingssystem som er tilsluttet til energiforsyningsanl&aelig;gget, hvis dette er aktuelt. Dette er med til at verificere, at energiforsyningsanl&aelig;gget fungerer korrekt i det samlede varme- og k&oslash;leanl&aelig;g, inkl. dets komponenter, herunder styring- og reguleringskomponenter.</p>
<p><em>Foruds&aelig;tninger for udf&oslash;relse af funktionsafpr&oslash;vning&nbsp;</em><br>
For at kunne foretage en vurdering af om energiforsyningsanl&aelig;gget har den forudsatte energim&aelig;ssige effektivitet, skal f&oslash;lgende normalt v&aelig;re opfyldt:<br>
<br>
&bull;<span> </span>Der foreligger dokumentation for at energiforsyningsanl&aelig;gget opfylder krav til Ecodesign.<br>
&bull;<span> </span>Krav til opstillingsstedet, dvs. de krav som fabrikanten stiller til f.eks. afstande til bygninger, hegn eller andet er overholdt.<br>
&bull;<span> </span>Alle nye vandkredse er indreguleret i henhold til DS 469, kap. 14.7, Indregulering, og dokumentation foreligger.<br>
&bull;<span> </span>Der er dokumentation for projekteringen af varme- og k&oslash;leanl&aelig;gget, hvis det er et nyt anl&aelig;g.<br>
&bull;<span> </span>Alle decentrale ventiler ved varme-/k&oslash;legivere er indstillet som anf&oslash;rt i dokumentationen.<br>
&bull;<span> </span>Alle temperaturm&aring;lere til styring er korrekt monteret og kalibreret med den aktuelle varme- eller k&oslash;legiver.</p>
<p><em>Kontrolpunkter<br>
</em>For varmeanl&aelig;g kontrolleres det at nedenst&aring;ende punkter er opfyldt:<br>
<br>
&bull;<span> </span>energiforsyningsanl&aelig;gget er dimensioneret til dimensionerende freml&oslash;bs- og returl&oslash;bstemperatur for henholdsvist radiator- eller gulvvarmeanl&aelig;g, som angivet i kap. 6.9 i DS 469. Ved udskiftninger i eksisterende bygninger kontrolleres det at energiforsyningsanl&aelig;gget kan d&aelig;kke bygningens behov.<br>
&bull;<span> </span>vejrkompenseringsanl&aelig;gget er indstillet til den dimensionerende freml&oslash;bstemperatur for henholdsvist radiator- eller gulvvarmeanl&aelig;g, ved den dimensionerende udetemperatur, som angivet i kap. 6.1 i DS 469.<br>
&bull;<span> </span>radiator- eller gulvvarmeanl&aelig;gget kan yde det forudsatte ved de dimensionerende temperaturer.</p>
<p>For k&oslash;leanl&aelig;g kontrolleres det at nedenst&aring;ende punkter er opfyldt:<br>
&bull;<span> </span>k&oslash;lesystemet er dimensioneret til dimensionerende freml&oslash;bs- og returl&oslash;bstemperatur, som angivet i DS 469.<br>
&bull;<span> </span>k&oslash;lefladerne kan yde det forudsatte ved de dimensionerende k&oslash;levandstemperaturer. Der foretages kontrol af datablad p&aring; k&oslash;leflade og andre leverand&oslash;roplysninger.<br>
&bull;<span> </span>k&oslash;lesystemet er forsynet med styring og regulering som angivet i kap. 11 i DS 469.<br>
&bull;<span> </span>ind-/udkoblings tidspunkter og setpunkter er udf&oslash;rt som foreskrevet, hvis der er flere k&oslash;leenheder.<br>
&bull;<span> </span>kondensatortrykstyringen er udf&oslash;rt som foreskrevet. Der b&oslash;r v&aelig;re foreskrevet flydende kondensatortrykstyring.<br>
&bull;<span> </span>cirkulationspumper og pumpestyringer (k&oslash;levandskredsen) er udf&oslash;rt som foreskrevet. Der b&oslash;r v&aelig;re foreskrevet tidsstyring og omdrejningstalsregulerbare cirkulationspumper.&nbsp;</p>
<p><em>Acceptkriterium&nbsp;<br>
</em>Afpr&oslash;vningens resultat med hensyn til den energim&aelig;ssige effektivitet kan accepteres, hvis energiforsyningsanl&aelig;gget overholder Ecodesignkravene og punkterne under afsnittet &rsquo;Kontrolpunkter&rsquo; er overholdt.</p>
<p>
<span> </span><em>Dokumentation</em><br>
Der udarbejdes en funktionsafpr&oslash;vningsrapport, der beskriver:<br>
&bull;<span> </span>Hvilke foruds&aelig;tninger og forhold kontrollen er udf&oslash;rt under.<br>
&bull;<span> </span>Kontrolpunkter.<br>
&bull;<span> </span>De opn&aring;ede resultater.<br>
&bull;<span> </span>Samlet resultat og konklusionen af funktionsafpr&oslash;vningen.<br>
&bull;<span> </span>Oplysninger om hvem der har udf&oslash;rt funktionsafpr&oslash;vning.</p>
<div>&nbsp;</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="b589067f-6aae-4174-9233-cb58915c4021" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/fjernvarmeanlaeg/#b589067f-6aae-4174-9233-cb58915c4021" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/fjernvarmeanlaeg/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">6.2</div>
                    <h3 class="accordion__title">
                        Fjernvarmeanlæg
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/fjernvarmeanlaeg/#b589067f-6aae-4174-9233-cb58915c4021" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="b589067f-6aae-4174-9233-cb58915c4021" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        Relevante standarder<br>
Relevante standarder i forbindelse med funktionsafpr&oslash;vning af fjernvarmevekslere omfatter:<br>
&bull; DS 469, Varme- og k&oslash;leanl&aelig;g i bygninger<br>
&bull; DS/EN 1148, Varmevekslere. Vand til vand varmevekslere til fjernvarme. Pr&oslash;vningsprocedurer til fasts&aelig;ttelse af ydeevnedata<br>
<div>&nbsp;</div>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link ds_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/ds_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        DS 469</h4>
                        <p>DS 469, Varme- og k&#xF8;leanl&#xE6;g i bygninger</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        Beskrivelse</h4>
                        <p></p>
                    <h4>
                            Standarden findes p&#xE5; dansk i Dansk Standards <a href="https://webshop.ds.dk/standard/M253996/ds-469-2013" title="DS 469" target="_blank" class="link--arrow link--ds">
                                <span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link ds_en_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/ds_en_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        DS/EN 1148</h4>
                        <p>Varmevekslere. Vand til vand varmevekslere til fjernvarme. Pr&#xF8;vningsprocedurer til fasts&#xE6;ttelse af ydeevnedata</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        Beskrivelse</h4>
                        <p></p>
                    <h4>
                            Standarden findes p&#xE5; dansk i Dansk Standards <a href="https://webshop.ds.dk/standard/26993/ds-en-1148-1998" title="DS/EN 1148" target="_blank" class="link--arrow link--ds">
                                webshop.ds.dk<span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>



<div id="b589067f-6aae-4174-9233-cb58915c4021" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <em>Form&aring;l med funktionsafpr&oslash;vning af fjernvarmeanl&aelig;g<br>
</em>Form&aring;let med funktionsafpr&oslash;vningen er at eftervise, at fjernvarmeveksleren er i stand til at overf&oslash;re den specificerede effekt med den &oslash;nskede afk&oslash;ling. Desuden eftervises det at tryktabet i veksleren ikke overstiger det dimensionerende pumpetryk.&nbsp;<br>
Ofte vil det v&aelig;re det lokale fjernvarmev&aelig;rk, der stiller krav til veksleren. Hvis det ikke er tilf&aelig;ldet, kan der testes ved et prim&aelig;r-temperaturs&aelig;t som angivet i kap. 6.9 i DS469.<br>
<br>
<em>Foruds&aelig;tninger for udf&oslash;relse af funktionsafpr&oslash;vningen<br>
</em>For at kunne eftervise fjernvarmevekslerens effektivitet skal f&oslash;lgende normalt v&aelig;re opfyldt, inden afpr&oslash;vningen udf&oslash;res:<br>
&bull;<span> </span>Der er etableret en energim&aring;ler med udl&aelig;sning af temperaturer og flow, eller etableret de n&oslash;dvendige trykudtag, termometre og m&aring;leventiler.&nbsp;<br>
&bull;<span> </span>Der er afsp&aelig;rret til andre dele af bygningens installationer.&nbsp;<br>
<br>
<span> </span><em>M&aring;lepunkter</em><br>
Til at vurdere, om veksleren er i stand til at overf&oslash;re den specificerede effekt med den &oslash;nskede afk&oslash;ling, og om tryktabet i veksleren overstiger det dimensionerende pumpetryk, indg&aring;r f&oslash;lgende m&aring;lepunkter:&nbsp;<br>
&bull;<span> </span>Freml&oslash;bs- og returtemperaturer p&aring; prim&aelig;rsiden via energim&aring;ler, hvis en s&aring;dan er etableret. Ellers m&aring;les temperaturerne via temperaturf&oslash;lere monteret i r&oslash;rledningerne.<br>
&bull;<span> </span>Sekund&aelig;rsiden via temperaturf&oslash;lere monteret i r&oslash;rledningerne.<br>
&bull;<span> </span>Trykdifferens p&aring; prim&aelig;r- og sekund&aelig;rside via trykdifferensm&aring;lere/-udtag monteret i r&oslash;rledningerne.<br>
&bull;<span> </span>Ydelse/effekt via energim&aring;ler, hvis en s&aring;dan er etableret. Ellers kan der bruges en m&aring;leventil, hvorfra vandm&aelig;ngden kan bestemmes.&nbsp;<br>
Der skal driftes over en periode p&aring; 10-15 min. og der skal m&aring;les sammenh&oslash;rende v&aelig;rdier for temperaturer og tryk.<br>
<br>
<em>Acceptkriterium</em><br>
Testens resultat accepteres, hvis f&oslash;lgende er opfyldt:&nbsp;<br>
&bull;<span> </span>Vekslerens effektivitet er bedre end 95% af det specificerede.<br>
&bull;<span> </span>Vekslerens differenstryktab p&aring; s&aring;vel prim&aelig;r- som sekund&aelig;rside er under 10% h&oslash;jere end det specificerede ved det aktuelle flow.<br>
<br>
<em>Dokumentation</em><br>
Der udarbejdes en funktionsafpr&oslash;vningsrapport, der beskriver:<br>
&bull;<span> </span>Hvilke foruds&aelig;tninger og forhold m&aring;lingen er udf&oslash;rt under.<br>
&bull;<span> </span>M&aring;leapparatur der er anvendt, samt hvor og hvorn&aring;r dette sidst blev kalibreret.<br>
&bull;<span> </span>M&aring;lepunkter.<br>
&bull;<span> </span>De opn&aring;ede m&aring;leresultater.<br>
&bull;<span> </span>Samlet resultat og konklusionen af funktionsafpr&oslash;vningen.<br>
&bull;<span> </span>Oplysninger om hvem der har udf&oslash;rt funktionsafpr&oslash;vning.<br>
<div>&nbsp;</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="25f3e06a-174b-4250-883f-9a40e9c62ad7" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/kedelanlaeg/#25f3e06a-174b-4250-883f-9a40e9c62ad7" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/kedelanlaeg/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">6.3</div>
                    <h3 class="accordion__title">
                        Kedelanlæg
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/kedelanlaeg/#25f3e06a-174b-4250-883f-9a40e9c62ad7" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="25f3e06a-174b-4250-883f-9a40e9c62ad7" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>Der skal foretages funktionsafpr&oslash;vning af olie- og gasfyrede centralvarmekedler med nominel ydelse p&aring; mere end 400 kW.<br>
<br>
<em>Relevante standarder<br>
</em><br>
Relevante standarder i forbindelse med funktionsafpr&oslash;vning af kedelanl&aelig;g omfatter:<br>
&bull;<span> </span>DS 469, <em>Varme- og k&oslash;leanl&aelig;g i bygninger</em><br>
&bull;<span> </span>DS/EN 13842, <em>Oliefyrede konvektionsluftvarmere &ndash; station&aelig;re eller transportable til rumopvarmn</em>ing<br>
<br>
<em>Form&aring;l med funktionsafpr&oslash;vning af kedelanl&aelig;g<br>
</em>For olie- og gasfyrede centralvarmekedler med nominel ydelse p&aring; mere end 400 kW, skal der foretages en vurdering af kedlens energim&aelig;ssige effektivitet ved beregning af r&oslash;ggastabet ud fra m&aring;linger, jf. &sect;308.</p>
<p>R&oslash;ggastabet beregnes som:<br>
R&oslash;ggastab = (66/(21-O<sub>2</sub>) + 1) &middot; (T<sub>r&oslash;g</sub> &ndash; T<sub>friskluft</sub>)<br>
hvor:<br>
O<sub>2</sub><span>&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span>Iltprocenten [%]&nbsp;<br>
T<sub>r&oslash;g&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</sub>R&oslash;ggastemperaturen [&deg;C]<br>
T<sub>luft</sub><span>&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span>Frisklufttemperaturen [&deg;C]<br>
<br>
<span> </span><em>Foruds&aelig;tninger for udf&oslash;relse af funktionsafpr&oslash;vningen<br>
</em>For at kunne udf&oslash;re funktionsafpr&oslash;vningen skal f&oslash;lgende normalt v&aelig;re opfyldt, inden afpr&oslash;vningen udf&oslash;res:<br>
&bull;<span> </span>Det er en fordel med lav udend&oslash;rstemperatur, for at kunne opn&aring; den &oslash;nskede ydelse af kedlen for vurdering af virkningsgraden.<br>
&bull;<span> </span>Varmen lukkes i ejendommen i 4 timer inden testen p&aring;begyndes for at sikre at kedlen yder den maksimale ydelse.<br>
<br>
<em>M&aring;lepunkter</em><br>
Ved eftervisning af kedlens virkningsgrad indg&aring;r f&oslash;lgende m&aring;lepunkter:&nbsp;<br>
&bull;<span> </span>Iltprocent via m&aring;ling i skorsten&nbsp;<br>
&bull;<span> </span>R&oslash;ggastemperatur via m&aring;ling i skorsten&nbsp;<br>
&bull;<span> </span>Frisklufttemperatur via m&aring;ling i opstillingsrum eller kanaltilslutning til br&aelig;nder&nbsp;</p>
<p><em>Acceptkriterium</em><br>
Testen er acceptabel, hvis r&oslash;ggastabet maksimalt er p&aring; 7 % ved fuldlast.</p>
<p><em>Dokumentation</em><br>
Der udarbejdes en funktionsafpr&oslash;vningsrapport, der beskriver:<br>
&bull;<span> </span>Hvilke foruds&aelig;tninger og forhold m&aring;lingen er udf&oslash;rt under.<br>
&bull;<span> </span>M&aring;leapparatur der er anvendt, samt hvor og hvorn&aring;r dette sidst blev kalibreret.<br>
&bull;<span> </span>M&aring;lepunkter.<br>
&bull;<span> </span>De opn&aring;ede m&aring;leresultater.<br>
&bull;<span> </span>Samlet resultat og konklusionen af funktionsafpr&oslash;vningen.<br>
&bull;<span> </span>Oplysninger om hvem der har udf&oslash;rt funktionsafpr&oslash;vning.</p>
<div>&nbsp;</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="43238342-2eff-47f5-a6cc-0f140438b23f" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/energiproduktionsanlag/#43238342-2eff-47f5-a6cc-0f140438b23f" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/energiproduktionsanlag/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">7.0</div>
                    <h3 class="accordion__title">
                        Energiproduktionsanlæg baseret på vedvarende energikilder
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/energiproduktionsanlag/#43238342-2eff-47f5-a6cc-0f140438b23f" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="43238342-2eff-47f5-a6cc-0f140438b23f" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <div>Der skal gennemf&oslash;res en funktionsafpr&oslash;vning af energiproduktionsanl&aelig;g baseret p&aring; vedvarende energikilder f&oslash;r aflevering. Funktionsafpr&oslash;vningen skal dokumentere, at anl&aelig;gget er korrekt installeret og overholder bygningsreglementets krav og de foruds&aelig;tninger, der benyttes i energibehovsberegningen.</div>
<div>&nbsp;</div>
<div>Kravet g&aelig;lder for alle anl&aelig;g p&aring; eller ved bygninger. I praksis vil disse anl&aelig;g typisk v&aelig;re solvarme- eller solcelleanl&aelig;g og vindm&oslash;ller (hustandsvindm&oslash;ller). Det er derfor disse tre anl&aelig;gstyper, der er uddybet nedenfor.<br>
Bygningsreglementets kravtekst mht. funktionsafpr&oslash;vning af energiproduktionsanl&aelig;g baseret p&aring; vedvarende energikilder er:</div>
<div>&nbsp;</div>
<div><strong>&sect; 327 a. </strong>Der skal gennemf&oslash;res en funktionsafpr&oslash;vning af energiforsyningsanl&aelig;g baseret p&aring; vedvarende energi i tilknytning til bygninger inden ibrugtagning. Funktionsafpr&oslash;vningen skal p&aring;vise, at anl&aelig;gget er korrekt installeret og har den forudsatte energim&aelig;ssige effektivitet.&nbsp;</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="906f296b-fb41-4692-bc39-2b8c881b9671" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/solvarme/#906f296b-fb41-4692-bc39-2b8c881b9671" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/solvarme/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">7.1</div>
                    <h3 class="accordion__title">
                        Solvarme
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/solvarme/#906f296b-fb41-4692-bc39-2b8c881b9671" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="906f296b-fb41-4692-bc39-2b8c881b9671" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>Der skal gennemf&oslash;res en funktionsafpr&oslash;vning af solvarmeanl&aelig;gget f&oslash;r ibrugtagning af bygningen. Funktionsafpr&oslash;vningen skal p&aring;vise, at solvarmeanl&aelig;gget er funktionsdygtigt og kan bidrage energieffektivt til rumvarme- og varmtvandsproduktionen.</p>
<p><em>Relevante standarder og anvisninger<br>
</em>Relevante standarder og anvisninger i forbindelse med funktionsafpr&oslash;vning af solvarmeanl&aelig;g er:&nbsp;</p>
<div>&nbsp;</div>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link ds_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/ds_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        DS 469</h4>
                        <p>Varme- og k&#xF8;leanl&#xE6;g i bygninger</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        Beskrivelse</h4>
                        <p></p>
                    <h4>
                            Standarden findes p&#xE5; dansk i Dansk Standards <a href="https://webshop.ds.dk/standard/M253996/ds-469-2013" title="DS 469" target="_blank" class="link--arrow link--ds">
                                webshop.ds.dk<span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link ds_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/ds_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        DS 452</h4>
                        <p>Termisk isolering af tekniske installationer</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        Anvendelsesomr&#xE5;de</h4>
                        <p></p>
                    <h4>
                            Standarden findes p&#xE5; dansk i Dansk Standards <a href="https://webshop.ds.dk/standard/M345889/ds-452-2013-ret-1-till-1-2020" title="DS 452" target="_blank" class="link--arrow link--ds">
                                <span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>



<div id="906f296b-fb41-4692-bc39-2b8c881b9671" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p><em>Foruds&aelig;tninger for udf&oslash;relse af funktionsafpr&oslash;vning</em></p>
&bull;<span> </span>Funktionsafpr&oslash;vningen b&oslash;r udf&oslash;res i solskin.<br>
&bull;<span> </span>Solvarmeanl&aelig;gget er f&aelig;rdiginstalleret, indreguleret og i drift.<br>
&bull;<span> </span>Bygningens varmeanl&aelig;g og varmtvandsbeholder er i drift<br>
<div>&nbsp;</div>
<p style="margin-left: 40px;"><span>&nbsp;</span></p>
<p><span><em><span>M&aring;lepunkter</span></em></span></p>
<p><span><em><span></span></em></span>Der foretages en afl&aelig;sning p&aring; solvarmestyringen af temperaturstigningen i beholderens top.</p>
<p><span>Det kontrolleres, at r&oslash;r frem og retur mellem solfangerpaneler og solvarmebeholder er isoleret.<br>
<br>
Det kontrolleres, at der er det n&oslash;dvendige tryk p&aring; anl&aelig;gget (hvis anl&aelig;gstypen kr&aelig;ver det).<br>
<br>
Det kontrolleres, at der ikke kan opst&aring; selvcirkulation n&aring;r anl&aelig;gget er ude af drift. Det vil fx sige, at der er installeret en kontra- eller magnetventil inden r&oslash;risolering. Det kan eventuelt dokumenteres med foto.<em><span><br>
</span></em></span></p>
<div>&nbsp;</div>
<p>&nbsp;</p>
<p><em>Acceptkriterium</em></p>
Ydeevnen af solvarmeanl&aelig;gget er st&aelig;rkt afh&aelig;ngig af solindstr&aring;lingen p&aring; solfangerpanelet. Derfor b&oslash;r afpr&oslash;vningen udf&oslash;res i solskin.<br>
<br>
Funktionsafpr&oslash;vningens resultat kan accepteres, hvis:<br>
<br>
&bull;<span> </span>Der udf&oslash;res en m&aring;ling der sandsynligg&oslash;r, at solvarmeanl&aelig;gget har den forudsatte energim&aelig;ssige ydeevne.<br>
&bull;<span> </span>Anl&aelig;gget har det n&oslash;dvendige tryk og r&oslash;rforbindelser er isoleret.<br>
&bull;<span> </span>Der er udf&oslash;rt foranstaltninger der forhindrer selvcirkulation.<br>
&bull;<span> </span>For kombi-anl&aelig;g til brugsvand og rumvarme skal afpr&oslash;vningen vise at funktionen virker.<br>
<div>&nbsp;</div>
<p style="margin-left: 40px;"><span>&nbsp;</span></p>
<p><em>Dokumentation</em></p>
<p>Der udarbejdes en funktionsafpr&oslash;vningsrapport, der beskriver:<br>
<br>
&bull;<span> </span>Hvilke foruds&aelig;tninger og forhold m&aring;lingen er udf&oslash;rt under.<br>
&bull;<span> </span>M&aring;leapparatur der er anvendt, samt hvor og hvorn&aring;r dette sidst blev kalibreret.<br>
&bull;<span> </span>M&aring;lepunkter.<br>
&bull;<span> </span>De opn&aring;ede m&aring;leresultater.<br>
&bull;<span> </span>Samlet resultat og konklusionen af funktionsafpr&oslash;vningen.<br>
&bull;<span> </span>Oplysninger om hvem der har udf&oslash;rt funktionsafpr&oslash;vning.</p>
<div>&nbsp;</div>
<p>&nbsp;</p>
<p><span><br>
</span></p>
<p>&nbsp;</p>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="7e074cbf-4ef6-472c-b5b2-e87f6b6d9f83" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/solceller/#7e074cbf-4ef6-472c-b5b2-e87f6b6d9f83" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/solceller/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">7.2</div>
                    <h3 class="accordion__title">
                        Solceller
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/solceller/#7e074cbf-4ef6-472c-b5b2-e87f6b6d9f83" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="7e074cbf-4ef6-472c-b5b2-e87f6b6d9f83" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>Der skal gennemf&oslash;res en funktionsafpr&oslash;vning af solcelleanl&aelig;gget f&oslash;r ibrugtagning af bygningen. Funktionsafpr&oslash;vningen skal p&aring;vise, at solcelleanl&aelig;gget er korrekt installeret og har den forudsatte energim&aelig;ssige ydeevne.&nbsp;</p>
<p>&nbsp;</p>
<em>Relevante standarder og anvisninger<br>
</em>Relevante standarder og anvisninger i forbindelse med funktionsafpr&oslash;vning af solcelleanl&aelig;g er:<br>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link ds_en_tr_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/ds_en_tr_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        DS/IEC TS 61724-3</h4>
                        <p>Fotovoltaiske systemers ydeevne &#x2013; Del 3: Energievalueringsmetode </p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        Beskrivelse</h4>
                        <p>&lt;br/&gt;&lt;br/&gt;</p>
                    <h4>
                            Standarden findes p&#xE5; dansk i Dansk Standards <a href="https://webshop.ds.dk/standard/M303038/ds-iec-ts-61724-3-2016" title="DS/IEC TS 61724-3" target="_blank" class="link--arrow link--ds">
                                webshop.ds.dk<span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>



<div id="7e074cbf-4ef6-472c-b5b2-e87f6b6d9f83" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p><em>Foruds&aelig;tninger for udf&oslash;relse af funktionsafpr&oslash;vning</em></p>
<p>Inden funktionsafpr&oslash;vning udf&oslash;res skal f&oslash;lgende v&aelig;re opfyldt:<br>
&bull;<span> </span>Funktionsafpr&oslash;vning b&oslash;r udf&oslash;res i solskin eller ved tilstr&aelig;kkeligt lysindfald.<br>
&bull;<span> </span>Solcelleanl&aelig;gget er opbygget med det forudsatte areal og placering af solceller.<br>
&bull;<span> </span>Installationen af solcelleanl&aelig;gget er afsluttet og anl&aelig;gget er tilsluttet elnettet.</p>
<p>&nbsp;</p>
<p><em>M&aring;lepunkter</em></p>
<p>Der skal gennemf&oslash;res en m&aring;ling af energien eller str&oslash;mmen, der produceres fra solcellerne. Denne m&aring;ling skal sammen med en m&aring;ling af solindstr&aring;lingen p&aring; solcellerne sandsynligg&oslash;re, at solcelleanl&aelig;gget har den forudsatte energim&aelig;ssige ydeevne inklusiv systemvirkningsgraden.<br>
Hvis metoden i DS/IEC TS 61724-3 f&oslash;lges, s&aring; vil ovenst&aring;ende normalt v&aelig;re opfyldt.</p>
<div>&nbsp;</div>
<p><em>Acceptkriterium</em></p>
<p>Funktionsafpr&oslash;vningens resultat kan accepteres, hvis det konstateres at resultatet af m&aring;lingerne viser, at det er sandsynliggjort, at anl&aelig;gget er korrekt installeret og at foruds&aelig;tningerne i energibehovsberegningen er overholdt.</p>
<p>&nbsp;</p>
<p><em>Dokumentation</em></p>
<p>Der udarbejdes en funktionsafpr&oslash;vningsrapport, der beskriver:</p>
<p>&bull;<span> </span>Hvilke foruds&aelig;tninger og forhold m&aring;lingen er udf&oslash;rt under.<br>
&bull;<span> </span>M&aring;leapparatur der er anvendt, samt hvor og hvorn&aring;r dette sidst blev kalibreret.<br>
&bull;<span> </span>M&aring;lepunkter.<br>
&bull;<span> </span>De opn&aring;ede m&aring;leresultater.<br>
&bull;<span> </span>Samlet resultat og konklusionen af funktionsafpr&oslash;vningen.<br>
&bull;<span> </span>Oplysninger om hvem der har udf&oslash;rt funktionsafpr&oslash;vning.</p>
<div>&nbsp;</div>
<p>&nbsp;</p>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="3c54e43a-794e-4787-b54d-3a2e5473ac1e" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/vindmoller/#3c54e43a-794e-4787-b54d-3a2e5473ac1e" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/vindmoller/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">7.3</div>
                    <h3 class="accordion__title">
                        Vindmøller
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/vindmoller/#3c54e43a-794e-4787-b54d-3a2e5473ac1e" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="3c54e43a-794e-4787-b54d-3a2e5473ac1e" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>Der skal gennemf&oslash;res en funktionsafpr&oslash;vning af vindm&oslash;llen (eller vindm&oslash;lleanl&aelig;gget), der etableres til eftervisning af energirammen f&oslash;r ibrugtagning af bygningen. Funktionsafpr&oslash;vningen skal p&aring;vise, at vindm&oslash;llen har den forudsatte energim&aelig;ssige ydeevne.<br>
<em></em></p>
<p><em>R</em><em>elevante standarder og anvisninger:</em></p>
<div>&nbsp;</div>
    </div>
</div>




<div class="accordion__row accordion__row--link">
    <div class="accordion accordion--link ds_en_linkbox " data-module="accordion">
        <div class="accordion__header">
            <a href="#" title="#title" class="accordion__trigger">
                <div class="accordion__tag">
                    <img src="/assets/img/linkbox/ds_en_linkbox.svg" />
                </div>
                <div class="accordion__title">
                    <h4>
                        DS/EN 61400-12-1</h4>
                        <p>DS/EN 61400-12-1</p>
                </div>
            </a>
        </div>
        <div class="accordion__content">
            <div class="accordion__row accordion__row--text">
                <div class="accordion__content">
                    <h4>
                        Beskrivelse </h4>
                        <p></p>
                    <h4>
                            Standarden findes p&#xE5; dansk i Dansk Standards <a href="https://webshop.ds.dk/standard/M353490/ds-en-iec-61400-12-1-2022" title="DS/EN 61400-12-1" target="_blank" class="link--arrow link--ds">
                                <span>
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32">
                                    <g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10">
                                        <circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"></circle><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"></path>
                                    </g>
                                </svg>
                            </span>
                        </a>
                    </h4>
                            <div class="accordion__disclaimer"></div>
                </div>
            </div>
        </div>
    </div>
</div>



<div id="3c54e43a-794e-4787-b54d-3a2e5473ac1e" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <div><span>&nbsp;</span><em>Foruds&aelig;tninger for udf&oslash;relse af funktionsafpr&oslash;vning</em></div>
<p><span> Inden funktionsafpr&oslash;vning udf&oslash;res skal f&oslash;lgende v&aelig;re opfyldt:</span></p>
<ul>
    <li style="margin-left: 40px;"><span>Vindm&oslash;lle og installationerne til vindm&oslash;llen er afsluttet<br>
    </span></li>
</ul>
<ul>
    <li style="margin-left: 40px;"><span>Vindm&oslash;llen er i drift</span></li>
</ul>
<div><span>&nbsp;</span></div>
<p><em>M&aring;lepunkter</em></p>
<p>P&aring; en dag med en middelvindhastighed st&oslash;rre end 4 m/s og mindre end 12 m/s skal der udf&oslash;res m&aring;ling af vindm&oslash;llens ydelse (elektrisk effekt). M&aring;ling af ydelsen sammen med m&aring;ling af vindhastigheden skal sammenholdes med vindm&oslash;llens effektkurve for at sandsynligg&oslash;re, at vindm&oslash;llen har den forudsatte energim&aelig;ssige ydeevne.</p>
<p>Vindhastighedsm&aring;lingen foretages fx med et kalibreret anemometer monteret p&aring; toppen af en mast eller stang, der kan placere anemometeret i samme h&oslash;jde som vindm&oslash;lle-navet. Luftstr&oslash;mningen omkring vindm&oslash;llen m&aring; ikke kunne p&aring;virke vindhastighedsm&aring;lingen. Hvis vindhastighedsm&aring;lingen ikke foretages i navh&oslash;jde skal m&aring;leresultaterne omregnes til navh&oslash;jden.</p>
<p>Ud fra vindhastighedsm&aring;linger og ydelsesafl&aelig;sninger optegnes en effektkurve, som en tendenslinje for alle m&aring;lepunkter. Effektkurven skal kun optegnes i det m&aring;leomr&aring;de, der er foretaget vindhastighedsm&aring;linger i.</p>
<p>Alternativt til ovenst&aring;ende kan evalueringsmetoden beskrevet i DS/EN 61400-12-1 anvendes.</p>
<p>&nbsp;</p>
<p><em>Acceptkriterium</em></p>
<p>Funktionsafpr&oslash;vningens resultat kan accepteres, hvis feltm&aring;lingerne viser en maksimal afvigelse p&aring; -20% mellem den m&aring;lte effektkurve og den af producenten oplyste effektkurve. Afvigelsen skal beregnes i det m&aring;lte gennemsnitlige vindhastighedspunkt p&aring; den optegnede effektkurve.</p>
<p>&nbsp;</p>
<p><em>Dokumentation</em></p>
<p>Der udarbejdes en funktionsafpr&oslash;vningsrapport, der beskriver:<br>
&bull;<span> </span>Hvilke foruds&aelig;tninger og forhold m&aring;lingen er udf&oslash;rt under.<br>
&bull;<span> </span>M&aring;leapparatur der er anvendt, samt hvor og hvorn&aring;r dette sidst blev kalibreret.<br>
&bull;<span> </span>M&aring;lepunkter.<br>
&bull;<span> </span>De opn&aring;ede m&aring;leresultater.<br>
&bull;<span> </span>Samlet resultat og konklusionen af funktionsafpr&oslash;vningen.<br>
&bull;<span> </span>Oplysninger om hvem der har udf&oslash;rt funktionsafpr&oslash;vning.<br>
<br>
</p>
<div>&nbsp;</div>
<p>&nbsp;</p>
<div style="margin-left: 40px;">&nbsp;</div>
<p>&nbsp;</p>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="d7165b80-16fb-4da7-b7d9-3a74c63d2471" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/bygningsautomatik/#d7165b80-16fb-4da7-b7d9-3a74c63d2471" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/bygningsautomatik/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">8.0</div>
                    <h3 class="accordion__title">
                        Bygningsautomatik
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/bygningsautomatik/#d7165b80-16fb-4da7-b7d9-3a74c63d2471" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="d7165b80-16fb-4da7-b7d9-3a74c63d2471" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p class="Normaluindryk">Funktionsafpr&oslash;vningen skal dokumentere, at bygningsautomatikken er korrekt installeret og overholder bygningsreglementets krav og de foruds&aelig;tninger, der benyttes i energibehovsberegningen.</p>
<p>Bygningsreglementets krav til funktionsafpr&oslash;vning af hovedbygningsautomatik er gengivet her:</p>
<p><span><strong><span>&sect; 296&nbsp;</span></strong></span><span>Der skal gennemf&oslash;res en funktionsafpr&oslash;vning af bygningsautomatik inden ibrugtagning. Funktionsafpr&oslash;vningen skal p&aring;vise, at bygningsautomatikken er korrekt installeret og reguleret, virker efter hensigten og giver bygningen den forudsatte energim&aelig;ssige effektivitet.</span></p>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="78e68c84-0d40-4671-ab7c-1545ac3bf954" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/definition/#78e68c84-0d40-4671-ab7c-1545ac3bf954" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/definition/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">8.1</div>
                    <h3 class="accordion__title">
                        Definition
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/definition/#78e68c84-0d40-4671-ab7c-1545ac3bf954" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="78e68c84-0d40-4671-ab7c-1545ac3bf954" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>Ved bygningsautomatik forst&aring;s de automatiksystemer, der styrer, regulerer og overv&aring;ger en bygnings tekniske installationer, ud fra m&aring;lte ude- og indeklimaparametre, anl&aelig;gsparametre, brugerbehov, mv. Bygningsautomatikken kan v&aelig;re opbygget med et eller flere systemer, som tilsammen styrer bygningens tekniske systemer, se ogs&aring; bygningsreglementets vejledning om energiforbrug, afsnit 9.6.</p>
<p>Bygningens tekniske installationer kan typisk omfatte varme- og k&oslash;leanl&aelig;g, ventilationssystemer, belysningsstyringer, solafsk&aelig;rmningsanl&aelig;g, vindues&aring;bningssystemer, indhentning af alarmer fra forskellige tekniske anl&aelig;g mv.</p>
<div>&nbsp;</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="2e71ebe9-a1bf-43fc-9269-8062b76f0380" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/omfang-funktionsafprovning/#2e71ebe9-a1bf-43fc-9269-8062b76f0380" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/omfang-funktionsafprovning/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">8.2</div>
                    <h3 class="accordion__title">
                        Omfang af funktionsafprøvning
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/omfang-funktionsafprovning/#2e71ebe9-a1bf-43fc-9269-8062b76f0380" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="2e71ebe9-a1bf-43fc-9269-8062b76f0380" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>Der skal gennemf&oslash;res en funktionsafpr&oslash;vning af bygningsautomatik f&oslash;r ibrugtagning af bygningen.<br>
Funktionsafpr&oslash;vningen skal p&aring;vise, at bygningsautomatikkens sensorer og regulatorer styrer ventiler, spj&aelig;ld, motorer m.m. er udf&oslash;rt, s&aring; styringen af de tekniske installationer er som projekteret og som forudsat i energibehovsberegningen.</p>
<p>Funktionsafpr&oslash;vningen af bygningsautomatik kan ikke ses alene, da bygningsautomatikken typisk styrer de tekniske anl&aelig;g i bygningen og der er en r&aelig;kke krav til funktionsafpr&oslash;vning af de tekniske anl&aelig;g, som overlapper med bygningsautomatikken. Det der b&oslash;r v&aelig;re fokus p&aring; ved afpr&oslash;vningen af bygningsautomatikken er gr&aelig;nsefladerne mellem de forskellige tekniske anl&aelig;g og samspillet mellem anl&aelig;ggene. For eksempel at der ikke k&oslash;les med ventilationsanl&aelig;gget samtidig med at tilf&oslash;res varme p&aring; radiator- eller gulvvarmekredse.</p>
<div>&nbsp;</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="1e86b2f5-cc45-45f6-abf9-4f4c83e71d4e" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/forudsaetninger-for-udfoerelse-af-funktionsafproevning/#1e86b2f5-cc45-45f6-abf9-4f4c83e71d4e" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/forudsaetninger-for-udfoerelse-af-funktionsafproevning/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">8.3</div>
                    <h3 class="accordion__title">
                        Forudsætninger for udførelse af funktionsafprøvning
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/forudsaetninger-for-udfoerelse-af-funktionsafproevning/#1e86b2f5-cc45-45f6-abf9-4f4c83e71d4e" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="1e86b2f5-cc45-45f6-abf9-4f4c83e71d4e" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        Inden funktionsafpr&oslash;vning udf&oslash;res skal f&oslash;lgende v&aelig;re opfyldt:<br>
&bull;<span> </span>Bygningens tekniske anl&aelig;g er i drift og indreguleret.<br>
&bull;<span> </span>Bygningsautomatikken er fuldt implementeret, dokumenteret og indreguleret.<br>
&bull;<span> </span>Under m&aring;leperioden holdes vinduer og d&oslash;re lukkede for at opn&aring; stabile m&aring;leforhold, s&aring;fremt vinduer og d&oslash;re ikke er en del af bygningens indeklimastrategi.<br>
<div>&nbsp;</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="c5045113-d5af-4ef8-baa4-21f58d0ebcf8" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/maalepunkter/#c5045113-d5af-4ef8-baa4-21f58d0ebcf8" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/maalepunkter/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">8.4</div>
                    <h3 class="accordion__title">
                        Målepunkter
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/maalepunkter/#c5045113-d5af-4ef8-baa4-21f58d0ebcf8" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="c5045113-d5af-4ef8-baa4-21f58d0ebcf8" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p><em>Sensorer&nbsp;</em></p>
<p>Med kalibreret eksternt m&aring;leudstyr skal anl&aelig;ggets sensorer (fx temperatur-, CO2, fugt, kanaltryk, lys) afpr&oslash;ves om de m&aring;ler korrekt. Anl&aelig;g der anvender bev&aelig;gelsessensorer (PIR) skal ligeledes afpr&oslash;ves med hensyn til at reagere som forudsat inden for de zoner de betjener.</p>
<p>Omfanget af funktionsafpr&oslash;vningen er minimum 25 % af hver type sensor (f.eks. temperatur-, CO2, fugt, kanaltryk, lys). Der b&oslash;r v&aelig;lges afpr&oslash;vning forskellige steder i bygningen og udv&aelig;lges ud fra om sensorers vigtighed for systemets funktion. Hvis der konstateres en eller flere mangler, udbedres manglerne og omfanget af denne type &oslash;ges til 50 %.</p>
<p>Udetemperaturen m&aring;les ved brug af eksternt m&aring;leudstyr samme sted som anl&aelig;ggets udetemperaturf&oslash;ler er placeret. Samtidigt kontrolleres det, om m&aring;lepunktet er egnet til m&aring;ling af udetemperatur. Det vil sige uden mulighed for p&aring;virkning af direkte solindfald. M&aring;leren kan v&aelig;re den samme m&aring;ler, som benyttes som en del af funktionsafpr&oslash;vning af varmeanl&aelig;g efter &sect; 391.<br>
Udelysm&aelig;ngden (Lux) m&aring;les ved brug af eksternt m&aring;leudstyr samme sted som anl&aelig;ggets udelysm&aelig;ngdef&oslash;lere er placerede. Samtidigt kontrolleres det, om m&aring;lepunkterne er egnet til m&aring;ling af direkte solindfald.</p>
<p><em>Tidsstyring</em><br>
S&aring;fremt anl&aelig;gget anvender tidsstyring (tidsprogrammer) skal det eftervises ved registrering, at anl&aelig;gget reagerer efter det programmerede tidsskema. Fx at rumtemperaturen eller luftskiftet reduceres uden for brugstiden.</p>
<div>&nbsp;</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="8bea23a1-a3d4-4a18-9065-71e444ea60aa" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/opvarmning-og-koeling/#8bea23a1-a3d4-4a18-9065-71e444ea60aa" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/opvarmning-og-koeling/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">8.5</div>
                    <h3 class="accordion__title">
                        Opvarmning og køling
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/opvarmning-og-koeling/#8bea23a1-a3d4-4a18-9065-71e444ea60aa" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="8bea23a1-a3d4-4a18-9065-71e444ea60aa" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        Det er vigtigt at undg&aring; energispild. Samtidig opvarmning og k&oslash;ling ses fx i ventilationsanl&aelig;g, hvor der varmegenvindes og k&oslash;les p&aring; samme tid. Der udf&oslash;res en afpr&oslash;vning, der viser at zonen kan afk&oslash;les uden at aktivere varmegenvinding i ventilationsanl&aelig;gget eller afgivelse af varme fra varmeanl&aelig;gget, med mindre dette er n&oslash;dvendigt for anl&aelig;ggets drift. Efterpr&oslash;vning kan fx foretages ved &aelig;ndring af setpunkter i bygningsautomatikken.
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="d0f03508-cd10-4aea-bf5e-58c88ac037d2" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/praesentation-af-loggede-data-2/#d0f03508-cd10-4aea-bf5e-58c88ac037d2" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/praesentation-af-loggede-data-2/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">8.6</div>
                    <h3 class="accordion__title">
                        Præsentation af loggede data
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/praesentation-af-loggede-data-2/#d0f03508-cd10-4aea-bf5e-58c88ac037d2" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="d0f03508-cd10-4aea-bf5e-58c88ac037d2" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p class="Typografi1" style="margin-bottom: 12pt;">Der skal foretages afpr&oslash;vning af pr&aelig;sentation af loggede data.</p>
<p class="Typografi1" style="margin-bottom: 12pt;"><span>&nbsp;</span></p>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="ce945a3d-5e09-4aff-86b1-b4e16700c64f" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/alarmer-2/#ce945a3d-5e09-4aff-86b1-b4e16700c64f" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/alarmer-2/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">8.7</div>
                    <h3 class="accordion__title">
                        Alarmer 
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/alarmer-2/#ce945a3d-5e09-4aff-86b1-b4e16700c64f" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="ce945a3d-5e09-4aff-86b1-b4e16700c64f" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p class="Typografi1">Der skal foretages afpr&oslash;vning af programmerede alarmer i overv&aring;gningssystemer for indeklima-, varme-, k&oslash;le- og elforbrug i bygningsautomatikken. Der udf&oslash;res afpr&oslash;vninger, hvor m&aring;lte parametre overskrider fastsatte gr&aelig;nsev&aelig;rdier, der udl&oslash;ser en alarm.</p>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="b5a53e2d-2593-4730-aa18-7b50743cb9ea" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/acceptkriterium/#b5a53e2d-2593-4730-aa18-7b50743cb9ea" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/acceptkriterium/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">8.8</div>
                    <h3 class="accordion__title">
                        Acceptkriterium
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/acceptkriterium/#b5a53e2d-2593-4730-aa18-7b50743cb9ea" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="b5a53e2d-2593-4730-aa18-7b50743cb9ea" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        <p>Funktionsafpr&oslash;vningens resultat kan accepteres, hvis det konstateres at:</p>
<p>&bull;<span> </span>Sensorer fungerer tilfredsstillende og giver retvisende resultater. Normalt vil sensorer med en afvigelse til m&aring;lte v&aelig;rdier p&aring; mindre end f&oslash;lgende v&aelig;re acceptable:<br>
Temperatursensor [&ordm;C]: +/-1 &deg;C, CO2: [ppm] +/- 100 ppm, Relativ fugtighedssensor [%]: +/-3% RF, Lyssensor (lysintensiteten) [LUX]: +/-10%, Kanaltryk [Pa]: +/-3%<br>
&bull;<span> </span>Bev&aelig;gelsessensorer og tidprogrammer reagerer som forudsat.<br>
&bull;<span> </span>Anl&aelig;gget er i stand til at h&aelig;ve og s&aelig;nke rumtemperatur og luftskifte i de enkelte zoner ved brug af bygningsautomatikken.<br>
&bull;<span> </span>Samtidig opvarmning og k&oslash;ling er ikke registreret.<br>
&bull;<span> </span>Alarmer for indeklima og energi aktiveres ved overskridelse af tilh&oslash;rende gr&aelig;nsev&aelig;rdier.<br>
&bull;<span> </span>Afpr&oslash;vningen viser en overholdelse af foruds&aelig;tninger i energibehovsberegningen.</p>
<div>&nbsp;</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>
    <section id="03b18a35-d17b-4311-96c8-7484900aef49" class="anchor-reference" data-component-root>
        <div class="accordion accordion--open" data-show-all data-module="accordion">
            <div class="accordion__header">
                <a href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/dokumentation/#03b18a35-d17b-4311-96c8-7484900aef49" data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/dokumentation/?ajax=1" class="accordion__trigger" data-module="fetch-content" data-contentloaded="true">
                    <div class="accordion__tag accordion__tag--lg"
                         style="">8.9</div>
                    <h3 class="accordion__title">
                        Dokumentation
                    </h3>
                </a>
                <button class="anchor-reference__trigger button--unstyled"
                        data-ref="copy-button"
                        aria-label="Kopier link"
                        data-href="https://www.bygningsreglementet.dk/historisk/version-17/tekniske-bestemmelser/11/brv/version-2-funktionsafprovning/dokumentation/#03b18a35-d17b-4311-96c8-7484900aef49" 
                        >
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20">
                        <path d="M6.309 12.282l5.96-5.962 1.414 1.414-5.96 5.962z"></path>
                        <path d="M8.85 16.82a4 4 0 0 1-5.67-5.67l2.57-2.57-1.42-1.42-2.57 2.57a6 6 0 1 0 8.5 8.5l2.57-2.57-1.42-1.42zM18.24 1.76a6 6 0 0 0-8.5 0L7.16 4.33l1.42 1.42 2.57-2.57a4 4 0 1 1 5.67 5.67l-2.57 2.57 1.42 1.42 2.57-2.57a6 6 0 0 0 0-8.51z"></path>
                    </svg>
                </button>
                <div class="anchor-reference__tooltip" role="tooltip" data-ref="tooltip">
                    <p role="status" data-ref="tooltip-status" class="visuallyhidden"></p>
                    <p data-ref="tooltip-content">Linket er kopieret</p>
                </div>
            </div>


<div class="accordion__content">



<div id="03b18a35-d17b-4311-96c8-7484900aef49" class="accordion__row accordion__row--text">
    <div class="accordion__tag">
    </div>
    <div class="accordion__content">
        Der udarbejdes en funktionsafpr&oslash;vningsrapport, der beskriver:<br>
&bull;<span> </span>Hvilke foruds&aelig;tninger og forhold m&aring;lingen er udf&oslash;rt under.<br>
&bull;<span> </span>M&aring;leapparatur der er anvendt, samt hvor og hvorn&aring;r dette sidst blev kalibreret.<br>
&bull;<span> </span>M&aring;lepunkter.<br>
&bull;<span> </span>De opn&aring;ede m&aring;leresultater.<br>
&bull;<span> </span>Samlet resultat og konklusionen af funktionsafpr&oslash;vningen.<br>
&bull;<span> </span>Oplysninger om hvem der har udf&oslash;rt funktionsafpr&oslash;vning.<br>
<div>&nbsp;</div>
    </div>
</div>

        <aside>
            <button class="scroll-to-top button--unstyled" data-module="scroll-to-top" data-scroll-to-top>
                <span>Til top</span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 89.83 89.83" class="gauge-svg"><path class="gauge-path" d="M44.92 89.83a44.92 44.92 0 1 1 44.91-44.91 44.92 44.92 0 0 1-44.91 44.91z"/></svg>
            </button>
        </aside>
</div>
        </div>
    </section>


    </main>

        <footer>
            

<section>
    <a href="/" class="logo">
        <span>
            <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 57 57.2"><path class="st0" d="M22.8 0h11.4v11.4H22.8zM0 0h11.4v11.4H0zM45.6 0H57v11.4H45.6zM0 22.8h11.4v11.4H0zM22.8 22.8h11.4v11.4H22.8zM45.6 22.8H57v11.4H45.6zM0 45.8h11.4v11.4H0zM22.8 45.8h11.4v11.4H22.8zM45.6 45.8H57v11.4H45.6z"/></svg>
        </span>Information
    </a>
    <h2 class="visuallyhidden">Information</h2>
    <div class="grid grid-container">
        <div class="row">
                <div class="md-4 sm-6">
                        <h3>Byggeriets regler</h3>
                    <p>
                        <p>Bygningsreglementet udspecificerer byggelovens krav og indeholder de n&aelig;rmere detaljerede krav, som alle byggearbejder skal leve op til.</p>
<p>Kravene i bygningsreglementet skal sikre, at et byggeri udf&oslash;res og indrettes, s&aring; det er tilfredsstillende i b&aring;de brand-, sikkerheds- og sundhedsm&aelig;ssig henseende. Overtr&aelig;delse af bygningsreglementet kan medf&oslash;re straf i form af b&oslash;de.</p>
                    </p>
                </div>
                <div class="md-4 sm-6">
                        <a href="https://www.sbst.dk/byggeri/byggevarer" title="Alt om byggeri og byggevarer" class="link--arrow">
                            <h3>Alt om byggeri og byggevarer</h3>
                            <span class="link--arrow__icon">
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32"><g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10"><circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"/><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"/></g></svg>
                            </span>
                        </a>
                    <p>
                        <p>Generel information om regulering af byggeri og byggevarer findes på Social- og Boligstyrelsens hjemmeside.</p>
<p>Her kan du også læse <a rel="noopener noreferrer" href="https://sbst.dk/nyheder" target="_blank">styrelsens nyheder om byggeri og byggevarer.</a></p>
                    </p>
                </div>
                <div class="md-4 sm-6">
                        <a href="https://www.was.digst.dk/bygningsreglementet-dk" title="Tilg&#xE6;ngelighedserkl&#xE6;ring" class="link--arrow">
                            <h3>Tilg&#xE6;ngelighedserkl&#xE6;ring</h3>
                            <span class="link--arrow__icon">
                                <svg class="arrow-icon" xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 32 32"><g fill="none" stroke-width="1.5" stroke-linejoin="round" stroke-miterlimit="10"><circle class="arrow-icon--circle" cx="16" cy="16" r="15.12"/><path class="arrow-icon--arrow" d="M13.1 9.9l6.1 6.1-6.1 6.1m6.1-6.1"/></g></svg>
                            </span>
                        </a>
                    <p>
                        <p><span>Ifølge tilgængelighedsloven skal offentlige organers websteder og apps være tilgængelige, så de kan bruges af alle, herunder af borgere med handicap.</span></p>
<p><span>Klik på linket for at se styrelsens tilgængelighedserklæring for Bygningsreglementet.dk</span></p>
                    </p>
                </div>
        </div>
    </div>
</section>

<section class="page-fullwidth footer__address">
    <div class="page-fullwidth__inner section__inner">
        <p class="address__name">Social- og Boligstyrelsen</p>
        <span class="footer__dot">.</span>
        <p>Holmens kanal 22</p>
        <span class="footer__dot">.</span>
        <p>1060 K&#xF8;benhavn K</p>
        <span class="footer__dot">.</span>
        <p>Tlf. 72 42 37 00</p>
        <span class="footer__dot">.</span>
        <p>
            <a href="mailto:byggeri@sbst.dk">byggeri@sbst.dk</a>
        </p>
    </div>
</section>

        </footer>

    

<div class="search-modal" data-component-root aria-modal="true" aria-label="Alle resultater" role="dialog"> 
    <div class="search-modal__underlay" data-ref="underlay"></div>
    <div class="search-modal__dialog">
        <div class="search-modal__header">
            <button data-ref="close-button">
                <svg xmlns="http://www.w3.org/2000/svg" width="20" height="20" viewBox="0 0 20 20"><path d="M11.446 10l8.563 8.566-1.448 1.449L10 11.45l-8.565 8.565-1.449-1.449L8.55 10-.013 1.436 1.435-.013 10 8.553l8.561-8.566 1.448 1.449z"/></svg>
                Luk
            </button>
            <div class="search-modal__form">
                
<form class="search-field" data-component-root>
    <div class="search-field__content">
        <input type="text" value="" title="S&#xF8;g" placeholder="S&#xF8;g" data-ref="input" />
        <button type="submit" title="S&#xF8;g">
            <span>
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 22 22"><path d="M13.2 0C8.3 0 4.4 3.9 4.4 8.8s3.9 8.8 8.8 8.8S22 13.7 22 8.8 18.1 0 13.2 0zm0 15.4c-3.6 0-6.6-3-6.6-6.6 0-3.6 3-6.6 6.6-6.6 3.6 0 6.6 3 6.6 6.6 0 3.6-3 6.6-6.6 6.6zm-8.5.4l1.6 1.6L1.6 22 0 20.4l4.7-4.6z"/></svg>
            </span>
        </button>
    </div>
</form>

                <span class="search-modal__form__empty-text">Indtast venligst s&#xF8;geord</span>
            </div>
        </div>         
        <div class="search-modal__content" data-ref="content">
            <div class="search-modal__content__main">
                <h1 class="visuallyhidden">Alle resultater</h1>
                <div class="search-modal__filters">
                    <ul data-ref="filters"></ul>
                    <select data-ref="filter-select" aria-hidden></select>
                </div>
                <div class="search-modal__results">
                    <div class="visuallyhidden" role="status" data-ref="count-status"></div>
                    <div class="search-modal__results__count" data-ref="count"></div>
                    <div>
                        <ul data-ref="results"></ul>
                    </div>        
                </div> 
            </div>
            <aside class="search-modal__loader">
                <div class="search-modal__loader__animation">
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 57 57.2"><path class="st0" d="M22.8 0h11.4v11.4H22.8zM0 0h11.4v11.4H0zM45.6 0H57v11.4H45.6zM0 22.8h11.4v11.4H0zM22.8 22.8h11.4v11.4H22.8zM45.6 22.8H57v11.4H45.6zM0 45.8h11.4v11.4H0zM22.8 45.8h11.4v11.4H22.8zM45.6 45.8H57v11.4H45.6z"/></svg>
                </div>
            </aside>        
        </div> 
    </div>
</div>


    <script>
        var scriptLoaderSettings = {
            mainScriptSrc: ['/assets/bundle.js']
        };

        var loadMainScript = function () {
            function a(a) {
                var b = document.createElement('script');
                (b.async = !0), (b.src = a), document.body.appendChild(b);
            }
            if ('object' == typeof scriptLoaderSettings.mainScriptSrc)
                for (var b = 0; b < scriptLoaderSettings.mainScriptSrc.length; b++)
                    a(scriptLoaderSettings.mainScriptSrc[b]);
            else a(scriptLoaderSettings.mainScriptSrc);
        };

        loadMainScript()
    </script>

<script type="text/javascript"><br/>/*<![CDATA[*/<br/>(function() {<br/>var sz = document.createElement('script'); sz.type = 'text/javascript'; sz.async = true;<br/>sz.src = '//siteimproveanalytics.com/js/siteanalyze_11262.js';<br/>var s = document.getElementsByTagName('script')[0]; s.parentNode.insertBefore(sz, s);<br/>})();<br/>/*]]>*/<br/></script><br/>
    <div class="cookie-button" onclick="javascript:CookieConsent.renew();">
        <span class="icon icon-cookie"></span>
    </div>

    <script type="text/javascript">
        window._monsido = window._monsido || {
            token: "mOT_-I3tVpbWFaZrkNMUsQ",
            statistics: {
                enabled: true,
                cookieLessTracking: true,
                documentTracking: {
                    enabled: false,
                    documentCls: "monsido_download",
                    documentIgnoreCls: "monsido_ignore_download",
                    documentExt: ["pdf","doc","ppt","docx","pptx"],
                },
            },
        };
    </script>
    <script type="text/javascript" async src="https://app-script.monsido.com/v2/monsido-script.js"></script>
</body>
</html>
