# Energiforbrug og klimapåvirkning (§ 250 - § 298)


## Se alle vejledninger om Energiforbrug og klimapåvirkning (§ 250 - § 298)

- [Spørgsmål og svar om energiforbrug](../../qa)
- [Spørgsmål og svar om bygningers klimapåvirkning](../../spoergsmaal-og-svar-om-bygningers-klimapaavirkning)
- [Bygningsreglementets vejledning om energiforbrug](../../energiforbrug-2)
- [Bygningsreglementets vejledning om efterisolering](../../ofte-rentable-konstruktioner)
- [Vejledning om funktionsafprøvning](..)
- [Vejledning om håndtering af forskelligt energibehov i energirammen](../../haandtering-af-forskelligt-energibehov)
- [Bygningsreglementets vejledning om bygningers klimapåvirkning](../../bygningers-klimapaavirkning-1-juli-2025)
- [Vejledning om energiberegning af hospitaler](../../energiberegning-af-hospitaler)
- [Eksempelsamling for energi](../../eksempelsamling)

## Vejledning om funktionsafprøvning

[1.0](../indledning)

### Indledning

[1.1](../hvornaar-foretages-funktionsafprovning)

### Hvornår foretages funktionsafprøvning?

[1.2](../store-eller-komplekse-byggerier)

### Store eller komplekse byggerier

[1.3](../hvem-kan-udfore-funktionsafprovning)

### Hvem kan udføre funktionsafprøvning

[1.4](../brug-af-eksternt-maleudstyr-og-malemetoder)

### Brug af eksternt måleudstyr og målemetoder

[1.5](../baggrund)

### Baggrund

[2.0](../ventilationsanlaeg)

### Ventilationssystemer

[2.1](../relevante-standarder)

### Relevante standarder

[2.2](../luftmaengder)

### Luftmængder ved mekanisk ventilation (nominel luftstrøm)

[2.3](../behovsstyring)

### Behovsstyring

[2.4](../specifikt-elforbrug)

### Specifikt elforbrug til lufttransport (SEL-Værdi)

[2.5](./)

### Naturlig ventilation

*Formål med funktionsafprøvning af naturlig ventilation*

Formålet med afprøvningen er at eftervise, at de effektive åbningsarealer og øvrige vigtige geometriske forhold er som forudsat i beregningen af energibehov og i projekteringen.

*Definition af naturlig ventilation\*

Ventilation ved udnyttelse af naturlige drivkræfter.

*Forudsætning for udførelse af funktionsafprøvning*

For at kunne udføre funktionsafprøvningen skal følgende normalt være opfyldt: \
• Der er udført en tæthedsprøvning, der viser, at det naturlige ventilationssystem opfylder de stillede tæthedskrav, jf. DS 447, stk. 7.7.2.\
• Kanaler og komponenter (f.eks. spjæld placeret i en passiv aftrækskanal) er rengjorte for byggestøv, jf. DS 447 9.4.\
• Der er installeret følere anvendt til behovsstyringen, der opfylder kravene jf. DS 447, stk. 7.7.5.\
• Der er indhentet dokumentation for indreguleringen af ventilationssystemet inklusive drifts- og vedligeholdelsesvejledning.\
• Bygningens varme- og køleanlæg er indreguleret og i drift jf. DS 469 stk. 14.7 og stk. 16.1.\
• Under måleperioden holdes vinduer og døre, og andre åbninger til det fri, der ikke indgår i ventilationssystemet, lukkede for at opnå stabile måleforho*ld.\*

*\
Målepunkter*

Ved funktionsafprøvning af bygninger med et naturligt ventilationssystem bør det kontrolleres, at:\
• placeringen af luftindtag og afkast sikrer en luftstrøm, der effektivt fjerner forureninger. Det vil sige at fx fugt i vådrum skal bortventileres direkte fra vådrummet og ikke via andre rum.\
• det effektive åbningsareal ved maksimal og almindeligt forekommende driftstilstande svarer til det ved projekteringen af ventilationssystemet forudsatte.\
• styringsautomatik og følere til åbning af udeluftventiler, spjæld eller vinduer fungerer efter hensigten og som antaget i energibehovsberegningen og i overensstemmelse med det projekterede, jf. kapitel 2.3.\
• eventuel automatik til det naturlige ventilationssystem reagerer i samspil med varme- og evt. køleanlæg, så der sikres en energioptimal drift.

Ved naturlig ventilation i énfamiliehuse foretages en kontrol af om ventilationsåbningernes arealer i hvert enkelt rum opfylder det projekterede. 

*Acceptkriterium*

Funktionsafprøvningen kan accepteres såfremt den naturlige ventilations styring og regulering er efterprøvet jf. kapitel 2.3 og ventilationsåbningers placering og udformning er som forudsat i dimensioneringen.

I enfamiliehuse med naturlig ventilation er kravet opfyldt, hvis åbningsarealer til udeluftventiler og aftrækskanaler stemmer overens med bygningsreglementets vejledning om ventilation, eller en til formålet foretaget beregning.

[2.6](../hybrid-ventilation)

### Hybrid ventilation  

[3.0](../varme_-og-koleanlaeg)

### Varme- og køleanlæg

[3.1](../relevante-standarder_varme)

### Relevante standarder

[3.2](../indregulering-og-styring)

### Indregulering

[3.3](../styring)

### Styring

[4.0](../belysning)

### Belysning

[4.1](../standarder-belysning)

### Relevante standarder og anvisninger

[4.2](../belysningsstyrke)

### Belysningsstyrke

[4.3](../styring-af-elektriske-belysningsanlaeg)

### Styring af elektriske belysningsanlæg

[5.0](../elevatorer)

### Elevatorer

[5.1](../relevante-standarder_elevator)

### Relevante standarder

[5.2](../funktionsafprovning-af-elevatorers-energiforbrug)

### Formål med funktionsafprøvning af elevatorers energiforbrug

[6.0](../energiforsyningsanlaeg)

### Energiforsyningsanlæg

[6.1](../energiforsyningsanlaeg-omfattet-af-ecodesign)

### Energiforsyningsanlæg omfattet af Ecodesign

[6.2](../fjernvarmeanlaeg)

### Fjernvarmeanlæg

[6.3](../kedelanlaeg)

### Kedelanlæg

[7.0](../energiproduktionsanlag)

### Energiproduktionsanlæg baseret på vedvarende energikilder

[7.1](../solvarme)

### Solvarme

[7.2](../solceller)

### Solceller

[7.3](../vindmoller)

### Vindmøller

[8.0](../bygningsautomatik)

### Bygningsautomatik

[8.1](../definition)

### Definition

[8.2](../omfang-funktionsafprovning)

### Omfang af funktionsafprøvning

[8.3](../forudsaetninger-for-udfoerelse-af-funktionsafproevning)

### Forudsætninger for udførelse af funktionsafprøvning

[8.4](../maalepunkter)

### Målepunkter

[8.5](../opvarmning-og-koeling)

### Opvarmning og køling

[8.6](../praesentation-af-loggede-data-2)

### Præsentation af loggede data

[8.7](../alarmer-2)

### Alarmer

[8.8](../acceptkriterium)

### Acceptkriterium

[8.9](../dokumentation)

### Dokumentation

\
